URL: https://en.quanchai.com.cn/p_display.php?id=2306
Accessed: 2026-11-13

Strong power , low vibration , low steady state speed governing rate.
400-1885666
CN
CN
X
Home
About us
About us
Quanchai Engine Co., Ltd, founded in 1998, is the core of QuanChai Group, which is a listed company specialized in R&D and manufacturing of engine,is awarded as the national high-technology enterprise, national technology innovation enterprise and the national intellectual property enterprise.
Company Profile
Company Structure
Historical Process
Honors
Products
Products
With continuously upgrading of the product structure, QuanChai engine, with power range of 15 to 380 hp, which is widely used in automobile, forklift, agricultural equipment, construction machinery and Generating Sets.
Vehicle Diesel Engine
Petrol Engines
Agricultural Equipment Diesel Engine
Forklift Diesel Engine
Construction Machinery Diesel Engines
Generator Set Diesel Engines
Water Pump Sets Diesel Engines
News
News
QuanChai will unswervingly comply with the principle of customer focus and "quality, market, efficiency, survival", by relying on the leading product and manufacturing technology,and will carry out the "green" idea to build a enterprise of one hundred years!
Video Center
R & D
R & D
QUANCHAI has a technology R&D team with 350 engineers ,a national enterprise technology center ,the academician workstation of Anhui province,Anhui post-doctoral workstation and a key lab.
Intelligent Production Line
Laboratory
Marketing
Marketing
Meet customer needs to create more customer value.
Agent Information
Export Distribution
Contact Us
Service and Maintenance
MENU
Home
About us
Products
News
R & D
Marketing
4108ZLD
Direct injection combustion chamber, easy to start, low oil consumption and economical to use.
Easy to install and layout, light weight and compact structure.
Strong power , low vibration , low steady state speed governing rate.
Spare parts have good versatility.
Power interface conforms to the SAE standard, good market interchangeability and versatility.
Optional electronic governor, which make the engine speed more stable and steady state speed governing rate can be guaranteed within 1%.
Optional installation of radiator ,air filter ,silencer and other components.
Get quotes for free >
Download product certificate
Service
Product introduction
Product features
Main parameter
Direct injection combustion chamber, easy to start, low oil consumption and economical to use.
Easy to install and layout, light weight and compact structure.
Strong power , low vibration , low steady state speed governing rate.
Spare parts have good versatility.
Power interface conforms to the SAE standard, good market interchangeability and versatility.
Optional electronic governor, which make the engine speed more stable and steady state speed governing rate can be guaranteed within 1%.
Direct injection combustion chamber, easy to start, low oil consumption and economical to use.
Easy to install and layout, light weight and compact structure.
Strong power , low vibration , low steady state speed governing rate.
Spare parts have good versatility.
Power interface conforms to the SAE standard, good market interchangeability and versatility.
Optional electronic governor, which make the engine speed more stable and steady state speed governing rate can be guaranteed within 1%.
Optional installation of radiator ,air filter ,silencer and other components.
| MODEL 型号 | 4108ZLD
| BORE*STROKE(MM)缸径×行程 | 108*118
| TOTAL DISPLACEMENT(L)排量 | 4.32
| ENGINE TYPE 柴油机类型 | In-line type , 4 strokes,water cooled , turbocharging and inter-cooling
| Combustion type 燃油方式 | Direct injection
| Cylinder type 气缸类型 | Dry liner
| Compression ratio 压缩比 | 17.5:1 |
| BATTERY VOLTAGE 电池电压 | 12v |
| Charging generator 发电机 | 750W 14V
| Starting motor 发动机 | 12v 3.7W
| RATED POWER(KW)常用功率 | 89 | 98
| STANDBY POWER(KW)备用功率 | 71 | 78.4
| REATED SPEED(R/MIN)标定转速 | 1500 | 1800
| OUTPUT FRENQUENCY ( 输出电源频率） HZ | 50 | 60
| FLYWHEEL COVER TYPE ( 飞轮壳接口） | SAE3# | SAE3#
| FLYWHEEL TYPE （飞轮接口） | SAE 10'' or SAE 11.5'' | SAE 10'' or SAE 11.5''
| STEADY STATE SPEED GOVERNING RATE % | ≤5
| 稳定调速率
| NET WEIGHT (KG)净重(KG) | APROX 390KG
| DIMENSION(L*W*H) | 1180×706×1070MM (WITHOUT AIR FILTER AND RADIATOR )
| 最大外形尺寸(长×宽×高 MM)
| ROTATION (VIEWED FROM FLYWHEEL) | COUNTER CLOCKWISE
| 旋转方向(面对飞轮端)
Contact us
Service Hotline
400-1885666
TEL: +86-550-5038198
FAX: +86-550-5015888
EMAIL: gujun@quanchai.com.cn
POST CODE: 239500
ADD: NO.788, WUJINGZI ROAD,QUANJIAO COUNTY,ANHUI PROVINCE,P.R.CHINA
About us
Company Profile
Company Structure
Historical Process
Honors
Products
Vehicle Diesel Engine
Petrol Engines
Agricultural Equipment Diesel Engine
Forklift Diesel Engine
Construction Machinery Diesel Engines
Generator Set Diesel Engines
Water Pump Sets Diesel Engines
Marketing
Agent Information
Export Distribution
Contact Us
Service and Maintenance
Interactive platform
Focus on WeChat
Overall view
Copyright @ Anhui Quanchai Group Co., Ltd、Anhui Quanchai Engine Co.,ltd Technical support： www.ibw.cn
Sitemap | Disclaimers | Contact
