URL: https://en.quanchai.com.cn/p_display.php?id=2302
Accessed: 2026-11-13

380D - Anhui Quanchai Engine Co.,ltd
400-1885666
CN
CN
X
Home
About us
About us
Quanchai Engine Co., Ltd, founded in 1998, is the core of QuanChai Group, which is a listed company specialized in R&D and manufacturing of engine,is awarded as the national high-technology enterprise, national technology innovation enterprise and the national intellectual property enterprise.
Company Profile
Company Structure
Historical Process
Honors
Products
Products
With continuously upgrading of the product structure, QuanChai engine, with power range of 15 to 380 hp, which is widely used in automobile, forklift, agricultural equipment, construction machinery and Generating Sets.
Vehicle Diesel Engine
Petrol Engines
Agricultural Equipment Diesel Engine
Forklift Diesel Engine
Construction Machinery Diesel Engines
Generator Set Diesel Engines
Water Pump Sets Diesel Engines
News
News
QuanChai will unswervingly comply with the principle of customer focus and "quality, market, efficiency, survival", by relying on the leading product and manufacturing technology,and will carry out the "green" idea to build a enterprise of one hundred years!
Video Center
R & D
R & D
QUANCHAI has a technology R&D team with 350 engineers ,a national enterprise technology center ,the academician workstation of Anhui province,Anhui post-doctoral workstation and a key lab.
Intelligent Production Line
Laboratory
Marketing
Marketing
Meet customer needs to create more customer value.
Agent Information
Export Distribution
Contact Us
Service and Maintenance
MENU
Home
About us
Products
News
R & D
Marketing
380D
Direct injection combustion chamber, easy to start, low oil consumption and economical to use.
Easy to install and layout, light weight and compact structure.
Strong power , low vibration , low steady state speed governing rate.
Spare parts have good versatility.
Power interface conforms to the SAE standard, good market interchangeability and versatility.
Optional electronic governor, which make the engine speed more stable and steady state speed governing rate can be guaranteed within 1%.
Optional installation of radiator ,air filter ,silencer and other components.
Get quotes for free >
Download product certificate
Service
Product introduction
Product features
Main parameter
Direct injection combustion chamber, easy to start, low oil consumption and economical to use.
Easy to install and layout, light weight and compact structure.
Strong power , low vibration , low steady state speed governing rate.
Spare parts have good versatility.
Power interface conforms to the SAE standard, good market interchangeability and versatility.
Optional electronic governor, which make the engine speed more stable and steady state speed governing rate can be guaranteed within 1%.
Optional installation of radiator ,air filter ,silencer and other components.
Direct injection combustion chamber, easy to start, low oil consumption and economical to use.
Easy to install and layout, light weight and compact structure.
Strong power , low vibration , low steady state speed governing rate.
Spare parts have good versatility.
Power interface conforms to the SAE standard, good market interchangeability and versatility.
Optional electronic governor, which make the engine speed more stable and steady state speed governing rate can be guaranteed within 1%.
Optional installation of radiator ,air filter ,silencer and other components.
| MODEL 型号 | QC380D
| BORE*STROKE(MM) 缸径×行程 | 80×90
| TOTAL DISPLACEMENT(L) 排量 | 1.357
| RATED POWER(KW) 常用功率 | 9 | 11
| STANDBY POWER(KW) 备用功率 | 10 | 12
| REATED SPEED(R/MIN) 标定转速 | 1500 | 1800
| REATED POWER FOR GENERATOR SETS (KVA) 机组常用输出功率 | 9 | 11
| STANDBY POWER FOR GENERATOR SETS (KVA) 机组备用输出功率 | 10 | 12
| REATED POWER FOR GENERATOR SETS(KW ) 机组常用输出功率 | 7.2 | 8.8
| STANDBY POWER FOR GENERATOR SETS (KW) 机组备用输出功率 | 8 | 10
| STEADY STATE SPEED GOVERNING RATE % 稳定调速率 | ≤5
| MAX SPEED ON NO LOAD ( R/MIN )最高空载稳定转速 | 1575
| MIN SPEED ON NO LOAD ( R/MIN )最低空载稳定转速 | 800
| SPECIFIC FUEL CONSUMPTION RATE AT MAX. SPEED ( G/KW·H ) 标定工况燃油消耗率 | ≤265
| NET WEIGHT ( KG )净重( KG ) | 165
| DIMENSION(L*W*H) 最大外形尺寸(长×宽×高 MM ) | 627×545×610MM (WITHOUT AIR FILTER AND RADIATOR )
| ROTATION (VIEWED FROM FLYWHEEL) 旋转方向(面对飞轮端) | COUNTER CLOCKWISE
| FLYWHEEL HOUSE SIZING 飞轮壳规格 | SAE4 #
| FLYWHEEL SIZING 飞轮规格 SAE7.5′′
| NUMBER OF TEETH OF THE FLYWHEEL 飞轮齿圈数 115
| VALVE LAYOUT 气门布置
| TYPE OF THE VALVE 气门类型 | OVERHEAD 顶置式
| VALVES PER CYLINDER 每缸气门数 | ONE INLET AND ONE EXHAUST VALVE 一进气门和一排气门
| VALVE CLEARANCE 气门间隙 | INLET VALVE 进气门 | 0.2 ~ 0.25MM
| EXHAUST VALVE 排气门 | 0.25 ~ 0.3MM
| FUEL CONSUMPTION ( KG/H )燃油消耗( KG/H )
| SPEED 转速 | 1500
| POWER 功率 | RATED 常用 | STANDBY 备用
| 100% FULL LOAD 100% 负荷 | 2.61 | 2.7
| 75% LOAD 75% 负荷 | 1.9 | 2.1
| 50% LOAD 50% 负荷 | 1.35 | 1.5
| 25%LOAD 25% 负荷 | 0.99 | 1.1
| FUEL SYSTEM 燃油系统
| 喷油形式 INJECTION TYPE | DIRECT INJECTION 直喷式
| 调速器 SPEED REGULATOR | MECHANICAL TYPE 机械式
| 输油泵 FUEL INJECTION PUMP | MECHANICAL TYPE 机械式
| 喷油器喷孔直径 INJECTOR DIAMETER | 0.25MM
| 喷油器开启压力 INJECTOR OPENING PRESSURE | 22±0.5MPA
| 柴滤 FUEL FITLER | SINGLE POLE ,PAPER TYPE 纸质单 级
| 燃料 FUEL | DIESEL 柴油
| LUBRICATION SYSTEM 润滑系统
| LUBRICATION TYPE 润滑方式 | FORCED LUBRICATION AND SPLASH LUBRICATION 强制润滑及飞 溅润滑
| LUBE OIL GRADE 润滑油等级 | CD-40
| LUBE OIL VOLUME 润滑油容量 | 4L
| MAX ALLOWABLE OIL TEMPEARTURE 允许最高机油温度 | 115 °C
| OIL PRESSURE MAX 最高 机油压力 MIN 最低 | 650KPA
| 100KPA
| COOLING SYSTEM 冷却系统
| COOLING METHOD 冷却方式 | FORCED WATER CIRCULATION 强 制水循环
| WATER PUMP FLOW 水泵流量 | 80L/MIN ( 3000RPM WATER PUMP FLOW HEIGHT 5M )水泵扬程 5M
| MOTOR WATER VOLUME 发动机水容量 | 2.95L
| MAX WATER TEMPERATURE 最大水温 | 95 °C
| RADIATOR VOLUME 水箱容量 | 6.5 L
| OPENING TEMPERATURE /FULL OPEN TEMPERATURE OF THERMOTAT 节温器开启温度 / 全开温度 | 70 °C /82 °C
| FAN DIAMETER ( MM )排风风扇直径( MM ) | Φ410
| ELECTRICAL SYSTEM 电气系统
| ALTERNATOR 发电机规格 | 14V×500W
| VOLTAGE STABLILIZER 稳压器 | BUILT-IN VOLTAGE STABILIZER 内置稳压器
| MOTOR 启动电机 | 12V×3KW
| BATTERY VOLTAGE 电池电压 | 12V
| BATTERY VOLUMNE 电池容量 | ≥100AH (RECOMMENDED) 推荐≥ 100AH
| COLD START AUXILIARY DEVICE 冷启动辅助 | INLET HEATER 进气管带进气加热器
| INTAKE AND EXHAUST SYSTEM 进排气系统
| AIR FLOW KG/H 进气流量 | 63
| EXHAUST FLOW KG/H 排气流量 | 66
| MAX PERMISSIBLE RESTRICTIONS OF EXHAUST SYSTEM KPA 最大排气背压 | ≤5
SPEED SENSOR 转速传感器
| SPEED SENSOR INTERFACE 转速传感器接口 | M18X1.5
| DISTANCE BETWEEN THE MOUNTING SURFACE OF THE SPEED SENSOR AND THE TOP OF THE FLYWHEEL GEAR RING 转速传感器安装面至齿圈顶距离 | 16MM
Contact us
Service Hotline
400-1885666
TEL: +86-550-5038198
FAX: +86-550-5015888
EMAIL: gujun@quanchai.com.cn
POST CODE: 239500
ADD: NO.788, WUJINGZI ROAD,QUANJIAO COUNTY,ANHUI PROVINCE,P.R.CHINA
About us
Company Profile
Company Structure
Historical Process
Honors
Products
Vehicle Diesel Engine
Petrol Engines
Agricultural Equipment Diesel Engine
Forklift Diesel Engine
Construction Machinery Diesel Engines
Generator Set Diesel Engines
Water Pump Sets Diesel Engines
Marketing
Agent Information
Export Distribution
Contact Us
Service and Maintenance
Interactive platform
Focus on WeChat
Overall view
Copyright @ Anhui Quanchai Group Co., Ltd、Anhui Quanchai Engine Co.,ltd Technical support： www.ibw.cn
Sitemap | Disclaimers | Contact
