URL: https://www.rcgpower.com/products/Diesel-Generator-Set/DIESEL-GENERATOR-SETS--R-DC-Series--Powered-by-DCEC-Engines.html
Accessed: 2026-11-13

R-DC Series(DCEC Cummins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd
 +86 510-83781999
 info@rcgpower.com
Home
Products
 Diesel Generator
Gas Generator
Lighting Towers
Alternator
R-DC Series(DCEC Cummins)
R-CC Series (CCEC Cummins)
R-CC Series (Cummins)
R-P Series (Perkins)
R-V Series (Volvo)
R-MHI Series (MITSUBISHI)
R-MS Series (Shanghai MITSUBISHI)
R-SM Series (SME)
R-XC Series (FAWDE)
R-SC Series (SDEC)
R-YC Series (YUCHAI)
R-MYC Series (YUCHAI MTU)
R-M Series (MTU)
R-WB Series (Baudouin)
R-H Series (Hyundai)
Original Genset
Gas Generator
Solar Light Tower Brochure
RCG 4000 Series LIGHT TOWER
R-164
R-182
R-184
R-224
R-274
R-444
R-544
R-634
R-734
Solution
 Data Center
Carrier
Power Pant
Expressway
Mine
Property
About Us
 About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Service and Support
Contact
Inquiry Now
English


简体中文
Home > Diesel Generator > R-DC Series(DCEC Cummins)
R-DC Series(DCEC Cummins)


R-DC Series(DCEC Cummins)
Fuses the pinnacle of global engineering with resilient structural integrity, delivering unparalleled performance tailored for the most demanding industrial and commercial landscapes.
Meticulously calibrated to rigorous ISO protocols, these units facilitate a seamless transition between Emergency Standby Power (ESP) and versatile Prime Power (PRP), incorporating a 10% incremental overload threshold.
Fortified by a comprehensive global service infrastructure and optimized thermal efficiency to ensure perpetual mission-critical reliability across diverse ambient conditions.
 info@rcgpower.com
 86 15961889117
Contact Us
 Product Description
Engineered with world-class Cummins B, C, L, and ISDe series technology, delivering robust power and high-torque performance for versatile industrial applications.
Features a streamlined mechanical design ensuring exceptional ease of maintenance and rapid, reliable startup even in adverse conditions.
Equipped with a high-fidelity soundproof canopy crafted from premium sheet metal, providing superior resistance to corrosion and mechanical abrasion.
Integrates an omni-directional control interface for seamless connectivity and simplified operational oversight.
Incorporates advanced thermal management with 40°C radiators for open configurations and 50°C for acoustic enclosures to ensure sustained reliability.
 Download
50HZ
60HZ
R-DC Series (LEROY SOMER)
R-DC Series (STAMFORD)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-DC20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 4B3.9-G11 | TAL-A40-F | PDF
| R-DC25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4B3.9-G1 | TAL-A40-G | PDF
| R-DC30D5-S | 30 kVA / 24 kW | 33 kVA / 27 kW | 4BT3.9-G12 | TAL-A42-C | PDF
| R-DC35D5-S | 35 kVA / 28 kW | 39 kVA / 30 kW | 4BT3.9-G1 | TAL-A42-E | PDF
| R-DC40D5-S | 40 kVA / 32 kW | 44 kVA / 35 kW | 4BT3.9-G1 | TAL-A42-F | PDF
| R-DC50D5-S | 50 kVA / 40 kW | 55 kVA / 44 kW | 4BTA3.9-G2 | TAL-A42-G | PDF
| R-DC60D5-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 4BTA3.9-G2 | TAL-A42-H | PDF
| R-DC80D5-S | 80 kVA / 64 kW | 88 kVA / 70 kW | 4BTA3.9-G11 | TAL-A44-C | PDF
| R-DC100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 4BTA3.9-G13 | TAL-A44-D | PDF
| R-DC100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 6BT5.9-G2 | TAL-A44-D | PDF
| R-DC113D5-S | 113 kVA / 90 kW | 124 kVA / 99 kW | 6BTA5.9-G2 | TAL-A44-E | PDF
| R-DC138D5-S | 138 kVA / 110 kW | 150 kVA / 120kW | 6BTAA5.9-G2 | TAL-A44-H | PDF
| R-DC150D5-S | 150 kVA / 120 kW | 165 kVA / 132 kW | 6BTAA5.9-G12 | TAL-A44-J | PDF
| R-DC188D5-S | 188 kVA / 150 kW | 206 kVA / 165 kW | 6CTA8.3-G2 | TAL-A44-L | PDF
| R-DC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | 6CTAA8.3-G2 | TAL-A44-M | PDF
| R-DC225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | 6LTAA8.9-G2 | TAL-A46-C | PDF
| R-DC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6LTAA8.9-G2 | TAL-A46-D | PDF
| R-DC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6LTAA8.9-G3 | TAL-A46-D | PDF
| R-DC275D5-S | 275 kVA / 220 kW | 303 kVA / 242 kW | 6LTAA9.5-G3 | TAL-A46-E | PDF
| R-DC325D5-S | 325 kVA / 260 kW | 358 kVA / 286 kW | 6LTAA9.5-G1 | TAL-A46-G | PDF
| R-DC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | 6ZTAA13-G3 | TAL-A473-A | PDF
| R-DC438D5-S | 438 kVA / 350 kW | 481 kVA / 385 kW | 6ZTAA13-G2 | TAL-A473-B | PDF
| R-DC438D5-S | 438 kVA / 350 kW | 481 kVA / 385 kW | QSZ13-G2 | TAL-A473-B | PDF
| R-DC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | QSZ13-G3 | TAL-A473-C | PDF
| R-DC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | QSZ13-G10 | TAL-A473-C | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-DC20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 4B3.9-G1 | S0L2-G1 | PDF
| R-DC25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4B3.9-G1 | S0L2-M1 | PDF
| R-DC30D5-S | 30 kVA / 24 kW | 33 kVA / 27 kW | 4BT3.9-G1 | S0L2-P1 | PDF
| R-DC35D5-S | 35 kVA / 28 kW | 39 kVA / 30 kW | 4BT3.9-G1 | S1L2-J1 | PDF
| R-DC40D5-S | 40 kVA / 32 kW | 44 kVA / 35 kW | 4BT3.9-G1 | S1L2-K1 | PDF
| R-DC50D5-S | 50 kVA / 40 kW | 55 kVA / 44 kW | 4BTA3.9-G2 | S1L2-R1 | PDF
| R-DC60D5-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 4BTA3.9-G2 | S1L2-Y1 | PDF
| R-DC80D5-S | 80 kVA / 64 kW | 88 kVA / 70 kW | 4BTA3.9-G11 | UCI224G | PDF
| R-DC100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 4BTA3.9-G13 | UCI274C | PDF
| R-DC100D5-S(6BT5.9-G2) | 100 kVA / 80 kW | 110 kVA / 88 kW | 6BT5.9-G2 | UCI274C | PDF
| R-DC113D5-S | 113 kVA / 90 kW | 124 kVA / 99 kW | 6BTA5.9-G2 | UCI274ES | PDF
| R-DC138D5-S | 138 kVA / 110 kW | 150 kVA / 120kW | 6BTAA5.9-G2 | UCI274E | PDF
| R-DC150D5-S | 150 kVA / 120 kW | 165 kVA / 132 kW | 6BTAA5.9-G12 | UCI274F | PDF
| R-DC188D5-S | 188 kVA / 150 kW | 206 kVA / 165 kW | 6CTA8.3-G2 | UCI274G | PDF
| R-DC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | 6CTAA8.3-G2 | UCI274H | PDF
| R-DC225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | 6LTAA8.9-G2 | N250G4 | PDF
| R-DC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6LTAA8.9-G2 | N250G4 | PDF
| R-DC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6LTAA8.9-G3 | N250G4 | PDF
| R-DC275D5-S | 275 kVA / 220 kW | 303 kVA / 242 kW | 6LTAA9.5-G3 | N300G4 | PDF
| R-DC325D5-S | 325 kVA / 260 kW | 358 kVA / 286 kW | 6LTAA9.5-G1 | N300G4 | PDF
| R-DC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | 6ZTAA13-G3 | S4L1D-F4 | PDF
| R-DC438D5-S | 438 kVA / 350 kW | 481 kVA / 385 kW | 6ZTAA13-G2 | S4L1D-G4 | PDF
| R-DC438D5-S | 438 kVA / 350 kW | 481 kVA / 385 kW | QSZ13-G2 | S4L1D-G4 | PDF
| R-DC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | QSZ13-G3 | S5L1D-C4 | PDF
| R-DC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | QSZ13-G10 | S5L1D-C | PDF
R-DC Series (LEROY SOMER)
R-DC Series (STAMFORD)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-DC25D6-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4B3.9-G11 | TAL-A40-G | PDF
| R-DC30D6-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 4B3.9-G2 | TAL-A40-G | PDF
| R-DC35D6-S | 35 kVA / 28 kW | 39 kVA / 31 kW | 4B3.9-G12 | TAL-A42-C | PDF
| R-DC45D6-S | 45 kVA / 36 kW | 50 kVA / 40 kW | 4BT3.9-G2 | TAL-A42-E | PDF
| R-DC60D6-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 4BTA3.9-G2 | TAL-A42-G | PDF
| R-DC75D6-S | 75 kVA / 60 kW | 83 kVA / 66 kW | 4BTA3.9-G2 | TAL-A42-H | PDF
| R-DC90D6-S | 90 kVA / 72 kW | 99 kVA / 79 kW | 4BTA3.9-G11 | TAL-A44-C | PDF
| R-DC100D6-S | 105 kVA / 84 kW | 115 kVA / 92 kW | 6BT5.9-G2 | TAL-A44-C | PDF
| R-DC125D6-S | 125 kVA / 100 kW | 138 kVA / 110 kW | 6BT5.9-G2 | TAL-A44-D | PDF
| R-DC131D6-S | 131 kVA / 105 kW | 144 kVA / 115 kW | 6BTA5.9-G2 | TAL-A44-E | PDF
| R-DC145D6-S | 145 kVA / 116 kW | 160 kVA / 128kW | 6BTAA5.9-G2 | TAL-A44-E | PDF
| R-DC160D6-S | 160 kVA / 128 kW | 176 kVA / 141 kW | 6BTAA5.9-G12 | TAL-A44-H | PDF
| R-DC190D6-S | 190 kVA / 152 kW | 209 kVA / 167 kW | 6CTA8.3-G2 | TAL-A44-K | PDF
| R-DC210D6-S | 210 kVA / 168 kW | 231 kVA / 185 kW | 6CTAA8.3-G2 | TAL-A44-L | PDF
| R-DC250D6-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6LTAA8.9-G2 | TAL-A44-M | PDF
| R-DC280D6-S | 280 kVA / 224 kW | 308 kVA / 246 kW | 6LTAA8.9-G3 | TAL-A46-C | PDF
| R-DC285D6-S | 285 kVA / 228 kW | 313 kVA / 250 kW | 6LTAA9.5-G3 | TAL-A46-C | PDF
| R-DC320D6-S | 320 kVA / 256 kW | 352 kVA / 282 kW | 6LTAA9.5-G1 | TAL-A46-E | PDF
| R-DC388D6-S | 388 kVA / 310 kW | 427 kVA / 341 kW | 6ZTAA13-G3 | TAL-A46-G | PDF
| R-DC438D6-S | 438 kVA / 350 kW | 482 kVA / 385 kW | 6ZTAA13-G2 | TAL-A46-H | PDF
| R-DC475D6-S | 475 kVA / 380 kW | 523 kVA / 418 kW | QSZ13-G5 | TAL-A473-A | PDF
| R-DC550D6-S | 550A / 440W | 605A / 484W | QSZ13-G11 | TAL-A473-B | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-DC25D6-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4B3.9-G11 | S0L2-M1 | PDF
| R-DC35D6-S | 35 kVA / 28 kW | 39 kVA / 31 kW | 4B3.9-G12 | S0L2-P1 | PDF
| R-DC45D6-S | 45 kVA / 36 kW | 50 kVA / 40 kW | 4BT3.9-G2 | S1L2-K1 | PDF
| R-DC60D6-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 4BTA3.9-G2 | UCI224D | PDF
| R-DC75D6-S | 75 kVA / 60 kW | 83 kVA / 66 kW | 4BTA3.9-G2 | S1L2-Y1 | PDF
| R-DC90D6-S | 90 kVA / 72 kW | 99 kVA / 79 kW | 4BTA3.9-G11 | UCI224F | PDF
| R-DC100D6-S | 105 kVA / 84 kW | 115 kVA / 92 kW | 6BT5.9-G2 | UCI224G | PDF
| R-DC125D6-S | 125 kVA / 100 kW | 138 kVA / 110 kW | 6BT5.9-G2 | UCI274C | PDF
| R-DC131D6-S | 131 kVA / 105 kW | 144 kVA / 115 kW | 6BTA5.9-G2 | UCI274D | PDF
| R-DC145D6-S | 145 kVA / 116 kW | 160 kVA / 128kW | 6BTAA5.9-G2 | UCI274D | PDF
| R-DC160D6-S | 160 kVA / 128 kW | 176 kVA / 141 kW | 6BTAA5.9-G12 | UCI274E | PDF
| R-DC190D6-S | 190 kVA / 152 kW | 209 kVA / 167 kW | 6CTA8.3-G2 | UCI274F | PDF
| R-DC210D6-S | 210 kVA / 168 kW | 231 kVA / 185 kW | 6CTAA8.3-G2 | UCI274G | PDF
| R-DC250D6-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6LTAA8.9-G2 | UCI274H | PDF
| R-DC280D6-S | 280 kVA / 224 kW | 308 kVA / 246 kW | 6LTAA8.9-G3 | UCDI274J | PDF
| R-DC285D6-S | 285 kVA / 228 kW | 313 kVA / 250 kW | 6LTAA9.5-G3 | UCDI274K | PDF
| R-DC320D6-S | 320 kVA / 256 kW | 352 kVA / 282 kW | 6LTAA9.5-G1 | S4L1D-C4 | PDF
| R-DC388D6-S | 388 kVA / 310 kW | 427 kVA / 341 kW | 6ZTAA13-G3 | S4L1D-D41 | PDF
| R-DC438D6-S | 438 kVA / 350 kW | 482 kVA / 385 kW | 6ZTAA13-G2 | S4L1D-E41 | PDF
| R-DC475D6-S | 475 kVA / 380 kW | 523 kVA / 418 kW | QSZ13-G5 | S4L1D-F41 | PDF
| R-DC550D6-S | 550 kVA / 440 kW | 605 kVA / 484 kW | QSZ13-G11 | S4L1D-G41 | PDF
 Recommended Products
R-DC Series(DCEC Cummins)
Learn More ＞＞＞
R-CC Series (CCEC Cummins)
Learn More ＞＞＞
R-CC Series (Cummins)
Learn More ＞＞＞
R-P Series (Perkins)
Learn More ＞＞＞
You Can Contact Us At Anytime !
Submit your requirements, and our professional team will contact you promptly to provide customized power solutions.
Send Now

About Us
About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Products
Diesel Generator
Gas Generator
Lighting Towers
Alternator
Solution
Property
Mine
Expressway
Power Pant
Carrier
Data Center
Contact Us
 info@rcgpower.com
 +86 510-83781999
 157 Furong Middle 1st Road, Xishan Economic and Technological Development Zone, Wuxi City, Jiangsu, PRC.
WeChat
TikTok
Copyright © 2025 Jiangsu Ruichang Gold Generating Equipment Co., Ltd. All Rights Reserved.
Privacy Policy

Leave A Message
If you are interested in our products and want to know more details, please leave a message here, we will reply you as soon as we can.
Submit

 WhatsApp
86 15961889117
 Email
info@rcgpower.com
 Facebook
Facebook
 TikTok
TikTok
 Top
