URL: https://www.rcgpower.com/products/Diesel-Generator-Set/R-CC-Series_1542692.html
Accessed: 2026-11-13

R-CC Series (Cummins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd
 +86 510-83781999
 info@rcgpower.com
Home
Products
 Diesel Generator
Gas Generator
Lighting Towers
Alternator
R-DC Series(DCEC Cummins)
R-CC Series (CCEC Cummins)
R-CC Series (Cummins)
R-P Series (Perkins)
R-V Series (Volvo)
R-MHI Series (MITSUBISHI)
R-MS Series (Shanghai MITSUBISHI)
R-SM Series (SME)
R-XC Series (FAWDE)
R-SC Series (SDEC)
R-YC Series (YUCHAI)
R-MYC Series (YUCHAI MTU)
R-M Series (MTU)
R-WB Series (Baudouin)
R-H Series (Hyundai)
Original Genset
Gas Generator
Solar Light Tower Brochure
RCG 4000 Series LIGHT TOWER
R-164
R-182
R-184
R-224
R-274
R-444
R-544
R-634
R-734
Solution
 Data Center
Carrier
Power Pant
Expressway
Mine
Property
About Us
 About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Service and Support
Contact
Inquiry Now
English


简体中文
Home > Diesel Generator > R-CC Series (Cummins)
R-CC Series (Cummins)


R-CC Series (Cummins)
Serves as the global vanguard of internal combustion technology, embodying the pinnacle of reliability and technical sophistication.
Integrates cutting-edge electronic controls and precision fuel systems to achieve an optimal balance between power density and emission compliance.
Favored by mission-critical sectors such as data centers, offering uncompromising stability and rapid transient response.
 info@rcgpower.com
 86 15961889117
Contact Us
 Product Description
Represents the zenith of global internal combustion engineering, utilizing precision-manufactured components for unsurpassed stability and peak efficiency.
Achieves industry-leading low noise and ultra-low emission profiles through sophisticated electronic management and combustion optimization.
The premium canopy structure features high-density insulation and specialized sealing to prevent dust and moisture difficult-to-access issues.
Supports omni-directional remote monitoring and easy-connect protocols for integration into complex smart-grid infrastructures.
Standardized with high-specification 50°C radiators for soundproof units to maintain peak thermal performance in tropical climates.
 Download
50HZ
60HZ
R-C Series (LEROY SOMER)
R-C Series (STAMFORD)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | TAL-A473-F | PDF
| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | TAL-A49-B | PDF
| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | TAL-A49-D | PDF
| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | TAL-A49-E | PDF
| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | TAL-A49-D | PDF
| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | LSA50.2M6 | PDF
| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | LSA50.2M6 | PDF
| R-C1375D5/S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | LSA50.2L7 | PDF
| R-C1500D5/S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | LSA50.2L8 | PDF
| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | LSA52.3S5 | PDF
| R-C1875D5/S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | LSA52.3S5 | PDF
| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | LSA52.3S6 | PDF
| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | LSA52.3S6 | PDF
| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | LSA52.3L9 | PDF
| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | LSA52.3 L12 | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | S5L1D-F4 | PDF
| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | S5L1D-H4 | PDF
| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | S6L1D-C4 | PDF
| R-C1000D5-S(KTA38-G5) | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | S6L1D-E4 | PDF
| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | S6L1D-E4 | PDF
| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | S6L1D-F4 | PDF
| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | S6L1D-G4 | PDF
| R-C1375D5-S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | S6L1D-H4 | PDF
| R-C1500D5-S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | S7L1D-C4 | PDF
| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | S7L1D-F4 | PDF
| R-C1875D5-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | S7L1D-F4 | PDF
| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | S7L1D-G4 | PDF
| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | S7L1D-G4 | PDF
| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | S7L1D-H4 | PDF
| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | S7L1D-J4 | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
 Recommended Products
R-DC Series(DCEC Cummins)
Learn More ＞＞＞
R-CC Series (CCEC Cummins)
Learn More ＞＞＞
R-CC Series (Cummins)
Learn More ＞＞＞
R-P Series (Perkins)
Learn More ＞＞＞
You Can Contact Us At Anytime !
Submit your requirements, and our professional team will contact you promptly to provide customized power solutions.
Send Now

About Us
About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Products
Diesel Generator
Gas Generator
Lighting Towers
Alternator
Solution
Property
Mine
Expressway
Power Pant
Carrier
Data Center
Contact Us
 info@rcgpower.com
 +86 510-83781999
 157 Furong Middle 1st Road, Xishan Economic and Technological Development Zone, Wuxi City, Jiangsu, PRC.
WeChat
TikTok
Copyright © 2025 Jiangsu Ruichang Gold Generating Equipment Co., Ltd. All Rights Reserved.
Privacy Policy

Leave A Message
If you are interested in our products and want to know more details, please leave a message here, we will reply you as soon as we can.
Submit

 WhatsApp
86 15961889117
 Email
info@rcgpower.com
 Facebook
Facebook
 TikTok
TikTok
 Top
