URL: https://www.rcgpower.com/products/Diesel-Generator-Set/R-C-Series.html
Accessed: 2026-11-13

R-P Series (Perkins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd
 +86 510-83781999
 info@rcgpower.com
Home
Products
 Diesel Generator
Gas Generator
Lighting Towers
Alternator
R-DC Series(DCEC Cummins)
R-CC Series (CCEC Cummins)
R-CC Series (Cummins)
R-P Series (Perkins)
R-V Series (Volvo)
R-MHI Series (MITSUBISHI)
R-MS Series (Shanghai MITSUBISHI)
R-SM Series (SME)
R-XC Series (FAWDE)
R-SC Series (SDEC)
R-YC Series (YUCHAI)
R-MYC Series (YUCHAI MTU)
R-M Series (MTU)
R-WB Series (Baudouin)
R-H Series (Hyundai)
Original Genset
Gas Generator
Solar Light Tower Brochure
RCG 4000 Series LIGHT TOWER
R-164
R-182
R-184
R-224
R-274
R-444
R-544
R-634
R-734
Solution
 Data Center
Carrier
Power Pant
Expressway
Mine
Property
About Us
 About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Service and Support
Contact
Inquiry Now
English


简体中文
Home > Diesel Generator > R-P Series (Perkins)
R-P Series (Perkins)


R-P Series (Perkins)
Draws upon nearly a century of British engineering heritage, acclaimed for a remarkable power-to-weight ratio and versatile application range.
Meticulously designed for high-efficiency thermal performance across a diverse spectrum of mechanical and electrical loads.
Distinguished by its compact architecture and ease of maintenance, making it a preferred choice for modular and mobile power solutions.
 info@rcgpower.com
 86 15961889117
Contact Us
 Product Description
Drawing on a century of British engineering excellence, Perkins engines provide a perfect synergy of high power density and legendary starting reliability.
Meticulously balanced for low vibration and acoustic output, meeting the most stringent noise and environmental emission regulations.
Cabinetry is treated with industrial-grade powder coating on high-quality sheet metal for exceptional scratch and corrosion resistance.
Engineered for global portability, the base frame is designed for versatile transport methods including cranes, forks, and drags.
Standardized with oversized fuel tanks (≥8h) and high-ambient cooling systems for 50°C soundproof environments.
 Download
50HZ
60HZ
R-P Series (LEROY SOMER)
R-P Series (STAMFORD)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-P9D5-S | 9 kVA / 7 kW | 10 kVA / 8 kW | 403D-11G | TAL-A40-C | PDF
| R-P13D5-S | 13 kVA / 10 kW | 14 kVA / 11 kW | 403D-15G | TAL-A40-C | PDF
| R-P15D5-S | 15 kVA / 12 kW | 17 kVA / 13 kW | 403A-15G2 | TAL-A40-D | PDF
| R-P20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 404D-22G | TAL-A40-F | PDF
| R-P25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 404D-22TG | TAL-A40-F | PDF
| R-P30D5-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 1103A-33G | TAL-A42-C | PDF
| R-P45D5-S | 45 kVA / 36 kW | 50 kVA / 40 kW | 1103A-33TG1 | TAL-A42-F | PDF
| R-P60D5-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 1103A-33TG2 | TAL-A42-H | PDF
| R-P65D5-S | 65 kVA / 52 kW | 72 kVA / 57 kW | 1104A-44TG1 | TAL-A42-H | PDF
| R-P80D5-S | 80 kVA / 64 kW | 88 kVA / 70 kW | 1104A-44TG2 | TAL-A44-C | PDF
| R-P100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 1104C-44TAG2 | TAL-A44-D | PDF
| R-P135D5-S | 135kVA / 108kW | 149kVA / 119kW | 1106A-70TG1 | TAL-A44-H | PDF
| R-P150D5-S | 150kVA / 120kW | 165kVA / 132kW | 1106A-70TAG2 | TAL-A44-J | PDF
| R-P180D5-S | 180kVA / 144kW | 198kVA / 158kW | 1106A-70TAG3 | TAL-A44-L | PDF
| R-P200D5-S | 200kVA / 160kW | 220kVA / 176kW | 1106A-70TAG4 | TAL-A44-M | PDF
| R-P250D5-S | 250kVA / 200kW | 275kVA / 220kW | 1206A-E70TTAG3 | TAL-A46-D | PDF
| R-P300D5-S | 300kVA / 240kW | 330kVA / 264kW | 1506A-E88TAG5 | TAL-A46-F | PDF
| R-P300D5-S | 300kVA / 240kW | 330kVA / 264kW | 1706A-E93TAG1 | TAL-A46-F | PDF
| R-P350D5-S | 350kVA / 280kW | 385kVA / 308kW | 2206C-E13TAG2 L | TAL-A46-H | PDF
| R-P400D5-S | 400kVA / 320kW | 440kVA / 352kW | 2206C-E13TAG3 L | TAL-A473-A | PDF
| R-P450D5-S | 450kVA / 360kW | 495kVA / 396kW | 2506C-E15TAG1 L | TAL-A473-B | PDF
| R-P500D5-S | 500kVA / 400kW | 550kVA / 440kW | 2506C-E15TAG2 L | TAL-A473-C | PDF
| R-P600D5-S | 600kVA / 480kW | 660kVA / 528kW | 2806C-E18TAG1A L | TAL-A473-D | PDF
| R-P650D5-S | 650kVA / 520kW | 715kVA / 572kW | 2806A-E18TAG2 | TAL-A473-F | PDF
| R-P750D5-S | 750kVA / 600kW | 825kVA / 660kW | 4006-23TAG2A | TAL-A49-B | PDF
| R-P800D5-S | 800kVA / 640kW | 880kVA / 704kW | 4006-23TAG3A | TAL-A49-C | PDF
| R-P900D5-S | 900kVA / 720kW | 990kVA / 792kW | 4008TAG1A | TAL-A49-D | PDF
| R-P1000D5-S | 1000kVA / 800kW | 1100kVA / 880kW | 4008TAG2 | TAL-A49-E | PDF
| R-P1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | 4012-46TWG2A | LSA 50.2 M6 | PDF
| R-P1500D5-S | 1500kVA / 1200kW | 1650kVA / 1320kW | 4012-46TAG2A | LSA 50.2 L8 | PDF
| R-P1650D5-S | 1650kVA / 1320kW | 1875kVA / 1500kW | 4012-46TAG3A | LSA50.2VL10 | PDF
| R-P1875D5-S | 1875kVA / 1500kW | 2063kVA / 1650kW | 4016TAG1A | LSA 52.3S5 | PDF
| R-P2000D5-S | 2000kVA / 1600kW | 2200kVA / 1760kW | 4016TAG2A | LSA52.3S6 | PDF
| R-P2250D5-S | 2250kVA / 1800kW | 2500kVA / 1980kW | 4016-61TRG3 | LSA52.3S7 | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-P9D5-S | 9 kVA / 7 kW | 10 kVA / 8 kW | 403D-11G | S0L1-H1 | PDF
| R-P13D5-S | 13 kVA / 10 kW | 14 kVA / 11 kW | 403D-15G | S0L1-L1 | PDF
| R-P15D5-S | 15 kVA / 12 kW | 17 kVA / 13 kW | 403A-15G2 | S0L1-P1 | PDF
| R-P20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 404D-22G | S0L2-G1 | PDF
| R-P25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 404D-22TG | S0L2-M1 | PDF
| R-P30D5-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 1103A-33G | S1L2-J1 | PDF
| R-P45D5-S | 45 kVA / 36 kW | 50 kVA / 40 kW | 1103A-33TG1 | S1L2-N1 | PDF
| R-P60D5-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 1103A-33TG2 | S1L2-Y1 | PDF
| R-P65D5-S | 65 kVA / 52 kW | 72 kVA / 57 kW | 1104A-44TG1 | S1L2-Y1 | PDF
| R-P80D5-S | 80 kVA / 64 kW | 88 kVA / 70 kW | 1104A-44TG2 | UCI224G | PDF
| R-P100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 1104C-44TAG2 | UCI274C | PDF
| R-P135D5-S | 135kVA / 108kW | 149kVA / 119kW | 1106A-70TG1 | UCI274E | PDF
| R-P150D5-S | 150kVA / 120kW | 165kVA / 132kW | 1106A-70TAG2 | UCI274F | PDF
| R-P180D5-S | 180kVA / 144kW | 198kVA / 158kW | 1106A-70TAG3 | UCI274G | PDF
| R-P200D5-S | 200kVA / 160kW | 220kVA / 176kW | 1106A-70TAG4 | UCI274H | PDF
| R-P250D5-S | 250kVA / 200kW | 275kVA / 220kW | 1206A-E70TTAG3 | UCDI274K | PDF
| R-P300D5-S | 300kVA / 240kW | 330kVA / 264kW | 1506A-E88TAG5 | S4L1D-D4 | PDF
| R-P300D5-S | 300kVA / 240kW | 330kVA / 264kW | 1706A-E93TAG1 | S4L1D-D41 | PDF
| R-P350D5-S | 350kVA / 280kW | 385kVA / 308kW | 2206C-E13TAG2 L | S4L1D-E41 | PDF
| R-P400D5-S | 400kVA / 320kW | 440kVA / 352kW | 2206C-E13TAG3 L | S4L1D-F41 | PDF
| R-P450D5-S | 450kVA / 360kW | 495kVA / 396kW | 2506C-E15TAG1 L | S4L1D-G41 | PDF
| R-P500D5-S | 500kVA / 400kW | 550kVA / 440kW | 2506C-E15TAG2 L | S5L1D-C4 | PDF
| R-P600D5-S | 600kVA / 480kW | 660kVA / 528kW | 2806C-E18TAG1A L | S5L1D-E4 | PDF
| R-P650D5-S | 650kVA / 520kW | 715kVA / 572kW | 2806A-E18TAG2 L | S5L1D-F4 | PDF
| R-P750D5-S | 750kVA / 600kW | 825kVA / 660kW | 4006-23TAG2A | S5L1D-H4 | PDF
| R-P800D5-S | 800kVA / 640kW | 880kVA / 704kW | 4006-23TAG3A | S6L1D-C4 | PDF
| R-P900D5-S | 900kVA / 720kW | 990kVA / 792kW | 4008TAG1A | S6L1D-D4 | PDF
| R-P1000D5-S | 1000kVA / 800kW | 1100kVA / 880kW | 4008TAG2 | S6L1D-E4 | PDF
| R-P1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | 4012-46TWG2A | S6L1D-G4 | PDF
| R-P1500D5-S | 1500kVA / 1200kW | 1650kVA / 1320kW | 4012-46TAG2A | S7L1D-C4 | PDF
| R-P1650D5-S | 1650kVA / 1320kW | 1815kVA / 1452kW | 4012-46TAG3A | S7L1D-D41 | PDF
| R-P1875D5-S | 1875kVA / 1500kW | 2063kVA / 1650kW | 4016TAG1A | S7L1D-F41 | PDF
| R-P2000D5-S | 2000kVA / 1600kW | 2200kVA / 1760kW | 4016TAG2A | S7L1D-G41 | PDF
| R-P2250D5-S | 2250kVA / 1800kW | 2500kVA / 1980kW | 4016-61TRG3 | S7L1D-H4 | PDF
R-P Series (LEROY SOMER)
R-P Series (STAMFORD)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
 Recommended Products
R-DC Series(DCEC Cummins)
Learn More ＞＞＞
R-CC Series (CCEC Cummins)
Learn More ＞＞＞
R-CC Series (Cummins)
Learn More ＞＞＞
R-P Series (Perkins)
Learn More ＞＞＞
You Can Contact Us At Anytime !
Submit your requirements, and our professional team will contact you promptly to provide customized power solutions.
Send Now

About Us
About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Products
Diesel Generator
Gas Generator
Lighting Towers
Alternator
Solution
Property
Mine
Expressway
Power Pant
Carrier
Data Center
Contact Us
 info@rcgpower.com
 +86 510-83781999
 157 Furong Middle 1st Road, Xishan Economic and Technological Development Zone, Wuxi City, Jiangsu, PRC.
WeChat
TikTok
Copyright © 2025 Jiangsu Ruichang Gold Generating Equipment Co., Ltd. All Rights Reserved.
Privacy Policy

Leave A Message
If you are interested in our products and want to know more details, please leave a message here, we will reply you as soon as we can.
Submit

 WhatsApp
86 15961889117
 Email
info@rcgpower.com
 Facebook
Facebook
 TikTok
TikTok
 Top
