URL: https://www.rcgpower.com/products/Diesel-Generator-Set/R-V-Series.html
Accessed: 2026-11-13

R-MHI Series (MITSUBISHI)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd
 +86 510-83781999
 info@rcgpower.com
Home
Products
 Diesel Generator
Gas Generator
Lighting Towers
Alternator
R-DC Series(DCEC Cummins)
R-CC Series (CCEC Cummins)
R-CC Series (Cummins)
R-P Series (Perkins)
R-V Series (Volvo)
R-MHI Series (MITSUBISHI)
R-MS Series (Shanghai MITSUBISHI)
R-SM Series (SME)
R-XC Series (FAWDE)
R-SC Series (SDEC)
R-YC Series (YUCHAI)
R-MYC Series (YUCHAI MTU)
R-M Series (MTU)
R-WB Series (Baudouin)
R-H Series (Hyundai)
Original Genset
Gas Generator
Solar Light Tower Brochure
RCG 4000 Series LIGHT TOWER
R-164
R-182
R-184
R-224
R-274
R-444
R-544
R-634
R-734
Solution
 Data Center
Carrier
Power Pant
Expressway
Mine
Property
About Us
 About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Service and Support
Contact
Inquiry Now
English


简体中文
Home > Diesel Generator > R-MHI Series (MITSUBISHI)
R-MHI Series (MITSUBISHI)


R-MHI Series (MITSUBISHI)
Synonymous with Japanese precision and uncompromising durability, engineered to perform at the highest levels of mechanical stress.
Features a high-speed design that ensures rapid acceleration and stable frequency control, vital for sensitive electrical infrastructures.
Offers long service intervals and a legacy of legendary reliability, serving as a cornerstone for industrial power in remote regions.
 info@rcgpower.com
 86 15961889117
Contact Us
 Product Description
Synonymous with Japanese mechanical precision, these compact engines offer formidable power delivery and uncompromising mechanical reliability.
Engineered for high-torque output with a focus on ease of routine maintenance and high-availability startup cycles.
Encased in a high-durability sheet metal cabinet, specifically designed to resist salt-spray corrosion and surface scratching.
Equipped with integrated heavy-duty transport mounts for safe and efficient cranes, fork, and drag logistics.
Features high-efficiency 50°C radiators in soundproof models to prevent thermal derating in confined or high-temperature spaces.
 Download
50HZ
60HZ
R-JM Series (LEROY SOMER)
R-JM Series (STAMFORD)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-JM2250D5-S | 2250kVA / 1800kW | 2500kVA / 2000kW | S16R2-PTAW | LSA52.3L9 | PDF
| R-JM2000D5-S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | S16R-PTAA2 | LSA 52.3S6 | PDF
| R-JM1875D5-S | 1875 kVA / 1500 kW | 2063 kVA / 1650 kW | S16R-PTA2 | LSA 52.3S5 | PDF
| R-JM1650D5-S | 1650 kVA / 1320 kW | 1815 kVA / 1452 kW | S16R-PTA | LSA 50.2VL10 | PDF
| R-JM1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | S12R-PTAA2 | LSA 50.2L8 | PDF
| R-JM1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | S12R-PTA2 | LSA 50.2L7 | PDF
| R-JM1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | S12R-PTA | LSA 50.2M6 | PDF
| R-JM1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | S12H-PTA | TAL-A49-E | PDF
| R-JM900D5-S | 900 kVA / 720 kW | 1000 kVA / 800 kW | S12A2-PTA2 | TAL-A49-D | PDF
| R-JM800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | S12A2-PTA | TAL-A49-C | PDF
| R-JM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA | TAL-A49-B | PDF
| R-JM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA | TAL-A473-F | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-JM2250D5-S | 2250kVA / 1800kW | 2500kVA / 2000kW | S16R2-PTAW | S7L1D-H4 | PDF
| R-JM2000D5-S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | S16R-PTAA2 | S7L1D-G4 | PDF
| R-JM1875D5-S | 1875 kVA / 1500 kW | 2063 kVA / 1650 kW | S16R-PTA2 | S7L1D-F4 | PDF
| R-JM1650D5-S | 1650 kVA / 1320 kW | 1815 kVA / 1452 kW | S16R-PTA | S7L1D-D4 | PDF
| R-JM1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | S12R-PTAA2 | S7L1D-C4 | PDF
| R-JM1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | S12R-PTA2 | S6L1D-H4 | PDF
| R-JM1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | S12R-PTA | S6L1D-G4 | PDF
| R-JM1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | S12H-PTA | S6L1D-E4 | PDF
| R-JM900D5-S | 900 kVA / 720 kW | 1000 kVA / 800 kW | S12A2-PTA2 | S6L1D-D4 | PDF
| R-JM800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | S12A2-PTA | S6L1D-C4 | PDF
| R-JM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA | S5L1D-H4 | PDF
| R-JM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA | S5L1D-F4 | PDF
R-JM Series (LEROY SOMER)
R-JM Series (STAMFORD)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
 Recommended Products
R-DC Series(DCEC Cummins)
Learn More ＞＞＞
R-CC Series (CCEC Cummins)
Learn More ＞＞＞
R-CC Series (Cummins)
Learn More ＞＞＞
R-P Series (Perkins)
Learn More ＞＞＞
You Can Contact Us At Anytime !
Submit your requirements, and our professional team will contact you promptly to provide customized power solutions.
Send Now

About Us
About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Products
Diesel Generator
Gas Generator
Lighting Towers
Alternator
Solution
Property
Mine
Expressway
Power Pant
Carrier
Data Center
Contact Us
 info@rcgpower.com
 +86 510-83781999
 157 Furong Middle 1st Road, Xishan Economic and Technological Development Zone, Wuxi City, Jiangsu, PRC.
WeChat
TikTok
Copyright © 2025 Jiangsu Ruichang Gold Generating Equipment Co., Ltd. All Rights Reserved.
Privacy Policy

Leave A Message
If you are interested in our products and want to know more details, please leave a message here, we will reply you as soon as we can.
Submit

 WhatsApp
86 15961889117
 Email
info@rcgpower.com
 Facebook
Facebook
 TikTok
TikTok
 Top
