URL: https://www.rcgpower.com/products/Diesel-Generator-Set/R-MS-Series.html
Accessed: 2026-11-13

R-SM Series (SME)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd
 +86 510-83781999
 info@rcgpower.com
Home
Products
 Diesel Generator
Gas Generator
Lighting Towers
Alternator
R-DC Series(DCEC Cummins)
R-CC Series (CCEC Cummins)
R-CC Series (Cummins)
R-P Series (Perkins)
R-V Series (Volvo)
R-MHI Series (MITSUBISHI)
R-MS Series (Shanghai MITSUBISHI)
R-SM Series (SME)
R-XC Series (FAWDE)
R-SC Series (SDEC)
R-YC Series (YUCHAI)
R-MYC Series (YUCHAI MTU)
R-M Series (MTU)
R-WB Series (Baudouin)
R-H Series (Hyundai)
Original Genset
Gas Generator
Solar Light Tower Brochure
RCG 4000 Series LIGHT TOWER
R-164
R-182
R-184
R-224
R-274
R-444
R-544
R-634
R-734
Solution
 Data Center
Carrier
Power Pant
Expressway
Mine
Property
About Us
 About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Service and Support
Contact
Inquiry Now
English


简体中文
Home > Diesel Generator > R-SM Series (SME)
R-SM Series (SME)


R-SM Series (SME)
Merges sophisticated Japanese engineering with the agility and scale of domestic manufacturing through a highly successful joint venture.
Offers a pragmatic balance of high reliability and cost-efficiency, tailored specifically for the competitive demands of the regional market.
Characterized by stable thermal cycles and robust construction, providing a dependable backup power source for large-scale facilities.
 info@rcgpower.com
 86 15961889117
Contact Us
 Product Description
Leverages localized Mitsubishi technology to provide a high-torque, robust power solution with an excellent total cost of ownership.
Optimized for stable power output with low acoustic signatures and reduced particulate emissions for diverse commercial applications.
The protective canopy utilizes high-grade sealing techniques to ensure waterproof and dust-proof integrity in demanding outdoor settings.
Designed with a simplified omni-directional control system to ensure easy connection and straightforward troubleshooting for operators.
Standard fuel autonomy exceeds 8 hours, supported by a versatile cooling architecture for varying ambient requirements.
 Download
50HZ
60HZ
R-SM Series (LEROY SOMER)
R-SM Series (STAMFORD)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-SM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA-C | TAL-A473-F | PDF
| R-SM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA-C | TAL-A49-B | PDF
| R-SM1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | S12R-PTA-C | LSA 50.2M6 | PDF
| R-SM1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | S12R-PTA2-C | LSA 50.2L7 | PDF
| R-SM1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | S12R-PTAA2-C | LSA 50.2L8 | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-SM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA-C | S5L1D-F4 | PDF
| R-SM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA-C | S5L1D-H4 | PDF
| R-SM1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | S12R-PTA-C | S6L1D-G4 | PDF
| R-SM1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | S12R-PTA2-C | S6L1D-H4 | PDF
| R-SM1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | S12R-PTAA2-C | S7L1D-C4 | PDF
R-SM Series (LEROY SOMER)
R-SM Series (STAMFORD)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-3000D5/S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | R2640GE | R-2400-4 | PDF
| R-2750D5/S | 2750 kVA / 2200 kW | 3000 kVA / 2400 kW | R2400GE | R-2200-4 | PDF
| R-2500D5/S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | R2240GE | R-2000-4 | PDF
| R-2250D5/S | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW | R2010GE | R-1800-4 | PDF
| R-2000D5/S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | R1850GE | R-1600-4 | PDF
| R-1875D5/S | 1875 kVA / 1500 kW | 2000 kVA / 1600 kW | R1640GE | R-1500-4 | PDF
| R-1700D5/S | 1700 kVA / 1360 kW | 1875 kVA / 1500 kW | R1560GE | R-1360-4 | PDF
| R-1500D5/S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | R1360GE | R-1200-4 | PDF
| R-1375D5/S | 1375 kVA / 1100 kW | 1500 kVA / 1200 kW | R1240GE | R-1100-4 | PDF
| R-1250D5/S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | R1180GE | R-1000-4 | PDF
| R-1125D5/S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | R1020GE | R-900-4 | PDF
| R-1000D5/S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | R900GE | R-800-4 | PDF
| R-900D5/S | 900 kVA / 720 kW | 990 kVA / 792 kW | R820GE | R-720-4 | PDF
| R-800D5/S | 800 kVA / 640 kW | 880 kVA / 704 kW | R728GE | R-640-4 | PDF
| R-750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | R680GE | R-600-4 | PDF
| R-688D5/S | 688 kVA / 550 kW | 750 kVA / 600 kW | R620GE | R-550-4 | PDF
| R-625D5/S | 625 kVA / 500 kW | 688 kVA / 550 kW | R565GE | R-500-4 | PDF
| R-563D5/S | 563 kVA / 450 kW | 625 kVA / 500 kW | R505GE | R-450-4 | PDF
| R-500D5/S | 500 kVA / 400 kW | 550 kVA / 440 kW | R450GE | R-400-4 | PDF
| R-450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | R400GE | R-360-4 | PDF
| R-400D5/S | 400 kVA / 320 kW | 440 kVA / 352 kW | R360GE | R-320-4 | PDF
| R-375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | R340GE | R-300-4 | PDF
| R-313D5/S | 313 kVA / 250 kW | 344 kVA / 275 kW | R280GE | R-250-4 | PDF
| R-250D5/S | 250 kVA / 200 kW | 275 kVA / 220 kW | R230GE | R-200-4 | PDF
| R-200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | R186GE | R-160-4 | PDF
| R-150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | R140GE | R-120-4 | PDF
| R-125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | R125GE | R-100-4 | PDF
| R-100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | R95GE | R-80-4 | PDF
| R-80D5/S | 80 kVA / 64 kW | 88 kVA / 70 kW | R74GE | R-64-4 | PDF
| R-63D5/S | 63 kVA / 50 kW | 69 kVA / 55 kW | R58GE | R-50-4 | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
 Recommended Products
R-DC Series(DCEC Cummins)
Learn More ＞＞＞
R-CC Series (CCEC Cummins)
Learn More ＞＞＞
R-CC Series (Cummins)
Learn More ＞＞＞
R-P Series (Perkins)
Learn More ＞＞＞
You Can Contact Us At Anytime !
Submit your requirements, and our professional team will contact you promptly to provide customized power solutions.
Send Now

About Us
About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Products
Diesel Generator
Gas Generator
Lighting Towers
Alternator
Solution
Property
Mine
Expressway
Power Pant
Carrier
Data Center
Contact Us
 info@rcgpower.com
 +86 510-83781999
 157 Furong Middle 1st Road, Xishan Economic and Technological Development Zone, Wuxi City, Jiangsu, PRC.
WeChat
TikTok
Copyright © 2025 Jiangsu Ruichang Gold Generating Equipment Co., Ltd. All Rights Reserved.
Privacy Policy

Leave A Message
If you are interested in our products and want to know more details, please leave a message here, we will reply you as soon as we can.
Submit

 WhatsApp
86 15961889117
 Email
info@rcgpower.com
 Facebook
Facebook
 TikTok
TikTok
 Top
