URL: https://www.rcgpower.com/products/Diesel-Generator-Set/R-SC-Series.html
Accessed: 2026-11-13

R-XC Series (FAWDE)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd
 +86 510-83781999
 info@rcgpower.com
Home
Products
 Diesel Generator
Gas Generator
Lighting Towers
Alternator
R-DC Series(DCEC Cummins)
R-CC Series (CCEC Cummins)
R-CC Series (Cummins)
R-P Series (Perkins)
R-V Series (Volvo)
R-MHI Series (MITSUBISHI)
R-MS Series (Shanghai MITSUBISHI)
R-SM Series (SME)
R-XC Series (FAWDE)
R-SC Series (SDEC)
R-YC Series (YUCHAI)
R-MYC Series (YUCHAI MTU)
R-M Series (MTU)
R-WB Series (Baudouin)
R-H Series (Hyundai)
Original Genset
Gas Generator
Solar Light Tower Brochure
RCG 4000 Series LIGHT TOWER
R-164
R-182
R-184
R-224
R-274
R-444
R-544
R-634
R-734
Solution
 Data Center
Carrier
Power Pant
Expressway
Mine
Property
About Us
 About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Service and Support
Contact
Inquiry Now
English


简体中文
Home > Diesel Generator > R-XC Series (FAWDE)
R-XC Series (FAWDE)


R-XC Series (FAWDE)
Delivers a comprehensive suite of power solutions defined by exceptional cost-effectiveness and localized adaptability as a domestic pioneer.
Engineered for high torque and consistent performance, ensuring reliable power delivery even under fluctuating load conditions.
Extensive domestic service networks and readily available components make it an indispensable partner for local industrial power.
 info@rcgpower.com
 86 15961889117
Contact Us
 Product Description
As a leading domestic pioneer, Xichai engines are engineered for high-torque response and reliable startup in varied geographical conditions.
Features a robust design focused on low operational noise and strict adherence to localized emission standards.
The high-quality sheet metal cabinetry is finished with scratch-resistant coatings for lasting aesthetic and structural integrity.
Supports simplified omni-directional control integration, ensuring easy connection and intuitive system management.
Provides a dependable 8-hour fuel supply and specialized 50°C cooling for silent configurations to meet diverse project needs.
 Download
50HZ
60HZ
R-XC Series (Stage 2)
R-XC Series (Stage 3)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-XC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | CA6DM3-49D | WR444FS | PDF
| R-XC338D5-S | 338kVA / 270kW | 371kVA / 297kW | CA6DM2J-41D | WR444E | PDF
| R-XC313D5-S | 313kVA / 250kW | 344kVA / 275kW | CA6DM2J-39D | WR444ES | PDF
| R-XC250D5-S | 250kVA / 200kW | 275kVA / 220kW | CA6DL2-30 | WR274K | PDF
| R-XC225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | CA6DL2-27D | WR274J | PDF
| R-XC188D5-S | 188 kVA / 150 kW | 206 kVA / 165 kW | CA6DL1-24D | WR274H | PDF
| R-XC150D5-S | 150kVA / 120kW | 165kVA / 132kW | CA6DF2-19D | WR274EL | PDF
| R-XC125D5-S | 125 kVA / 100 kW | 138 kVA / 110 kW | CA6DF2-17D | WR274DL | PDF
| R-XC100D5-S | 100kVA / 80kW | 110kVA / 88kW | CA6DF2D-14D | WR274C | PDF
| R-XC90D5-S | 90 kVA / 72 kW | 99 VA / 79 kW | CA4DF2-12D | WR274C | PDF
| R-XC60D5-S | 60kVA / 48kW | 66kVA / 53kW | 4DX23-90D | WR224E | PDF
| R-XC50D5-S | 50 kVA / 40 kW | 55 kVA / 44 kW | 4DX22-75D | WR224D | PDF
| R-XC40D5-S | 40 kVA / 32 kW | 44 kVA / 35 kW | 4DX21-61D | WR184J | PDF
| R-XC30D5-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 4DW92-39D | WR184G | PDF
| R-XC25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4DW92-35D | WR184FS | PDF
| R-XC20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 4DW91-29D | WR184ES | PDF
| R-XC15D5-S | 15 kVA / 12 kW | 17 kVA / 13 kW | 4DW81-23D | WR164D | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-XC625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | CA6DX3-77DG31 | WR544FS | PDF
| R-XC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | CA6DM3-46DG33 | WR544C | PDF
| R-XC450D5-S | 450 kVA / 360 kW | 500 kVA /400 kW | CA6DM3-46DG32 | WR444FL | PDF
| R-XC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | CA6DM3-46DG31 | WR444FS | PDF
| R-XC338D5-S | 338kVA / 270kW | 371kVA / 297kW | CA6DM2-41DG31 | WR444E | PDF
| R-XC313D5-S | 313kVA / 250kW | 344kVA / 275kW | CA6DM2-39DG31 | WR444ES | PDF
| R-XC250D5-S | 250kVA / 200kW | 275kVA / 220kW | CA6DL2-32DG31 | WR274K | PDF
| R-XC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | CA6DL2-25DG31 | WR274H | PDF
| R-XC150D5-S | 150kVA / 120kW | 165kVA / 132kW | CA6DF3-19DG3U | WR274F | PDF
| R-XC125D5-S | 125 kVA / 100 kW | 138 kVA / 110 kW | CA6DF3-17DG3U | WR274E | PDF
| R-XC94D5-S | 94 kVA / 75 kW | 100 kVA / 80 kW | CA4DF3-12DG3U | WR274C | PDF
| R-XC63D5-S | 63 kVA / 50 kW | 69 kVA / 55 kW | 4DX23-90DG32 | WR224E | PDF
| R-XC38D5-S | 38 kVA / 30 kW | 41 kVA / 33 kW | 4DW94-55DG32 | WR184H | PDF
| R-XC30D5-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 4DW94-45DG32 | WR184G | PDF
| R-XC25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4DW91-35DG32 | WR184FS | PDF
| R-XC20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 4DW91-30DG32 | WR184ES | PDF
| R-XC15D5-S | 15 kVA / 12 kW | 17 kVA / 13 kW | 4DW91-25DG32 | WR164D | PDF
R-XC Series (Stage 2)
R-XC Series (Stage 3)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-3000D5/S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | R2640GE | R-2400-4 | PDF
| R-2750D5/S | 2750 kVA / 2200 kW | 3000 kVA / 2400 kW | R2400GE | R-2200-4 | PDF
| R-2500D5/S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | R2240GE | R-2000-4 | PDF
| R-2250D5/S | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW | R2010GE | R-1800-4 | PDF
| R-2000D5/S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | R1850GE | R-1600-4 | PDF
| R-1875D5/S | 1875 kVA / 1500 kW | 2000 kVA / 1600 kW | R1640GE | R-1500-4 | PDF
| R-1700D5/S | 1700 kVA / 1360 kW | 1875 kVA / 1500 kW | R1560GE | R-1360-4 | PDF
| R-1500D5/S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | R1360GE | R-1200-4 | PDF
| R-1375D5/S | 1375 kVA / 1100 kW | 1500 kVA / 1200 kW | R1240GE | R-1100-4 | PDF
| R-1250D5/S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | R1180GE | R-1000-4 | PDF
| R-1125D5/S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | R1020GE | R-900-4 | PDF
| R-1000D5/S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | R900GE | R-800-4 | PDF
| R-900D5/S | 900 kVA / 720 kW | 990 kVA / 792 kW | R820GE | R-720-4 | PDF
| R-800D5/S | 800 kVA / 640 kW | 880 kVA / 704 kW | R728GE | R-640-4 | PDF
| R-750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | R680GE | R-600-4 | PDF
| R-688D5/S | 688 kVA / 550 kW | 750 kVA / 600 kW | R620GE | R-550-4 | PDF
| R-625D5/S | 625 kVA / 500 kW | 688 kVA / 550 kW | R565GE | R-500-4 | PDF
| R-563D5/S | 563 kVA / 450 kW | 625 kVA / 500 kW | R505GE | R-450-4 | PDF
| R-500D5/S | 500 kVA / 400 kW | 550 kVA / 440 kW | R450GE | R-400-4 | PDF
| R-450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | R400GE | R-360-4 | PDF
| R-400D5/S | 400 kVA / 320 kW | 440 kVA / 352 kW | R360GE | R-320-4 | PDF
| R-375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | R340GE | R-300-4 | PDF
| R-313D5/S | 313 kVA / 250 kW | 344 kVA / 275 kW | R280GE | R-250-4 | PDF
| R-250D5/S | 250 kVA / 200 kW | 275 kVA / 220 kW | R230GE | R-200-4 | PDF
| R-200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | R186GE | R-160-4 | PDF
| R-150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | R140GE | R-120-4 | PDF
| R-125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | R125GE | R-100-4 | PDF
| R-100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | R95GE | R-80-4 | PDF
| R-80D5/S | 80 kVA / 64 kW | 88 kVA / 70 kW | R74GE | R-64-4 | PDF
| R-63D5/S | 63 kVA / 50 kW | 69 kVA / 55 kW | R58GE | R-50-4 | PDF
| R-50D5/S | 50 kVA / 40 kW | 55 kVA / 44 kW | R48GE | R-40-4 | PDF
| R-38D5/S | 38 kVA / 30 kW | 41 kVA / 33 kW | R36GE | R-30-4 | PDF
| R-YC3000D5-S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | YC16VC3600-D31 | WR734K | PDF
| R-YC2750D5-S | 2750 kVA / 2200 kW | 3025 kVA / 2420 kW | YC16VC3600-D31 | WR734J | PDF
| R-YC2500D5-S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | YC16VC3300-D31 | WR734H | PDF
| R-YC2250D5-S | 2250 kVA / 1800 kW | 2475 kVA / 1980 kW | YC16VC3000-D31 | WR734G | PDF
| R-YC2000D5-S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | YC12VC2700-D31 | WR734F | PDF
| R-YC1875D5-S | 1875 kVA / 1500 kW | 2063 kVA / 1650 kW | YC12VC2510-D30 | WR734E | PDF
| R-YC1688D5-S | 1688 kVA / 1350 kW | 1875 kVA / 1500 kW | YC12VC2270-D30 | WR734D | PDF
| R-YC1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | YC12VTD2000-D30 | WR734C | PDF
| R-YC1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | YC12VTD1830-D30 | WR734B | PDF
| R-YC1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | YC12VTD1680-D30 | WR634G | PDF
| R-YC1250D5-S | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | YC6C1660-D31 | WR634G | PDF
| R-YC1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | YC12VTD1500-D30 | WR634F | PDF
| R-YC1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | YC6C1520-D31 | WR634F | PDF
| R-YC1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | YC6TH1320-D30 | WR634E | PDF
| R-YC900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | YC6TH1220-D30 | WR634D | PDF
| R-YC800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | YC6TH1070-D30 | WR634C | PDF
| R-YC750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | YC6TD1000-D30 | WR544FL | PDF
| R-YC688D5-S | 688 kVA / 550 kW | 756 kVA / 605kW | YC6TD900-D31 | WR544FL | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
 Recommended Products
R-DC Series(DCEC Cummins)
Learn More ＞＞＞
R-CC Series (CCEC Cummins)
Learn More ＞＞＞
R-CC Series (Cummins)
Learn More ＞＞＞
R-P Series (Perkins)
Learn More ＞＞＞
You Can Contact Us At Anytime !
Submit your requirements, and our professional team will contact you promptly to provide customized power solutions.
Send Now

About Us
About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Products
Diesel Generator
Gas Generator
Lighting Towers
Alternator
Solution
Property
Mine
Expressway
Power Pant
Carrier
Data Center
Contact Us
 info@rcgpower.com
 +86 510-83781999
 157 Furong Middle 1st Road, Xishan Economic and Technological Development Zone, Wuxi City, Jiangsu, PRC.
WeChat
TikTok
Copyright © 2025 Jiangsu Ruichang Gold Generating Equipment Co., Ltd. All Rights Reserved.
Privacy Policy

Leave A Message
If you are interested in our products and want to know more details, please leave a message here, we will reply you as soon as we can.
Submit

 WhatsApp
86 15961889117
 Email
info@rcgpower.com
 Facebook
Facebook
 TikTok
TikTok
 Top
