URL: https://www.rcgpower.com/products/Diesel-Generator-Set/R-M-Series.html
Accessed: 2026-11-13

R-MYC Series (YUCHAI MTU)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd
 +86 510-83781999
 info@rcgpower.com
Home
Products
 Diesel Generator
Gas Generator
Lighting Towers
Alternator
R-DC Series(DCEC Cummins)
R-CC Series (CCEC Cummins)
R-CC Series (Cummins)
R-P Series (Perkins)
R-V Series (Volvo)
R-MHI Series (MITSUBISHI)
R-MS Series (Shanghai MITSUBISHI)
R-SM Series (SME)
R-XC Series (FAWDE)
R-SC Series (SDEC)
R-YC Series (YUCHAI)
R-MYC Series (YUCHAI MTU)
R-M Series (MTU)
R-WB Series (Baudouin)
R-H Series (Hyundai)
Original Genset
Gas Generator
Solar Light Tower Brochure
RCG 4000 Series LIGHT TOWER
R-164
R-182
R-184
R-224
R-274
R-444
R-544
R-634
R-734
Solution
 Data Center
Carrier
Power Pant
Expressway
Mine
Property
About Us
 About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Service and Support
Contact
Inquiry Now
English


简体中文
Home > Diesel Generator > R-MYC Series (YUCHAI MTU)
R-MYC Series (YUCHAI MTU)


R-MYC Series (YUCHAI MTU)
Fuses German technical sophistication with domestic manufacturing prowess, featuring MTU’s legendary electronic management systems.
Provides unprecedented precision in fuel control and engine diagnostics, resulting in world-class reliability and transient response.
Tailored for the most demanding mission-critical applications where high-performance and local support are equally vital.
 info@rcgpower.com
 86 15961889117
Contact Us
 Product Description
Fuses German engineering sophistication with domestic manufacturing scale, offering world-class torque response and peak-load stability.
Achieves the highest standards of noise suppression and emission control through advanced MTU electronic management systems.
Encased in a premium weather-sealed cabinet with high waterproof and dust-proof ratings for mission-critical reliability.
Designed for effortless logistics with integrated crane and fork points for swift site-to-site transportation.
Utilizes high-specification radiators for 50°C soundproof environments, ensuring no-derate performance in high-heat scenarios.
 Download
50HZ
60HZ
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-YC20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 4D24G4/A | WR184E | PDF
| R-YC25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4D24TG2/A | WR184FS | PDF
| R-YC30D5-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 4D24TG2/A | WR184G | PDF
| R-YC38D5-S | 38 kVA / 30 kW | 41 kVA / 33 kW | 4D24TG0/A | WR184H | PDF
| R-YC56D5-S | 56 kVA / 45 kW | 63 kVA / 50 kW | YC4D80-D34 | WR224E | PDF
| R-YC63D5-S | 63 kVA / 50 kW | 69 kVA / 55 kW | YC4D90-D34 | WR224E | PDF
| R-YC75D5-S | 75 kVA / 60 kW | 83 kVA / 66 kW | YC4D105-D34 | WR224F | PDF
| R-YC100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | YC4D140-D31 | WR274C | PDF
| R-YC113D5-S | 113 kVA / 90 kW | 124 kVA / 99 kW | YC4D155-D31 | WR274D | PDF
| R-YC125D5-S | 125 kVA / 100 kW | 138 kVA / 110 kW | YC4A190-D30 | WR274DL | PDF
| R-YC138D5/S | 138 kVA / 110 kW | 151 kVA / 121 kW | YC4A190-D30 | WR274E | PDF
| R-YC150D5-S | 150 kVA / 120 kW | 165 kVA / 132 kW | YC6A205-D30 | WR274EL | PDF
| R-YC150D5-S | 150 kVA / 120 kW | 165 kVA / 132 kW | YCD6Q23H8-210 | WR274ELL | PDF
| R-YC175D5-S | 175 kVA / 140 kW | 193 kVA / 154 kW | YC6A230-D30 | WR274G | PDF
| R-YC188D5-S | 188 kVA / 150 kW | 206 kVA / 165 kW | YCD6Q33H6-260 | WR274H | PDF
| R-YC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | YC6A275-D30 | WR274H | PDF
| R-YC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | YCA08350-D30 | WR274K | PDF
| R-YC313D5-S | 313 kVA / 250 kW | 344 kVA / 275 kW | YC6MK420-D30 | WR444ES | PDF
| R-YC350D5-S | 350 kVA / 280 kW | 350 kVA / 280 kW | YC6MK450-D30 | WR444E | PDF
| R-YC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | YC6MJ500-D30 | WR444FS | PDF
| R-YC400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | YC6MJ540-D30 | WR444F | PDF
| R-YC450D5-S | 450 kVA / 360 kW | 495 kVA / 396 kW | YC6MJ600-D30 | WR444FL | PDF
| R-YC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | YC6K660-D30 | WR544C | PDF
| R-YC500D5-S | 500 kVA / 400 kW | 500 kVA / 400 kW | YC6K660-D31 | WR544C | PDF
| R-YC575D5-S | 575 kVA / 460 kW | 633 kVA / 506 kW | YC6TD780-D31 | WR544DL | PDF
| R-YC625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | YC6TD840-D31 | WR544FS | PDF
| R-YC688D5-S | 688 kVA / 550 kW | 756 kVA / 605kW | YC6TD900-D31 | WR544FL | PDF
| R-YC750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | YC6TD1000-D30 | WR544FL | PDF
| R-YC800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | YC6TH1070-D30 | WR634C | PDF
| R-YC900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | YC6TH1220-D30 | WR634D | PDF
| R-YC1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | YC6TH1320-D30 | WR634E | PDF
| R-YC1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | YC6C1520-D31 | WR634F | PDF
| R-YC1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | YC12VTD1500-D30 | WR634F | PDF
| R-YC1250D5-S | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | YC6C1660-D31 | WR634G | PDF
| R-YC1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | YC12VTD1680-D30 | WR634G | PDF
| R-YC1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | YC12VTD1830-D30 | WR734B | PDF
| R-YC1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | YC12VTD2000-D30 | WR734C | PDF
| R-YC1688D5-S | 1688 kVA / 1350 kW | 1875 kVA / 1500 kW | YC12VC2270-D30 | WR734D | PDF
| R-YC1875D5-S | 1875 kVA / 1500 kW | 2063 kVA / 1650 kW | YC12VC2510-D30 | WR734E | PDF
| R-YC2000D5-S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | YC12VC2700-D31 | WR734F | PDF
| R-YC2250D5-S | 2250 kVA / 1800 kW | 2475 kVA / 1980 kW | YC16VC3000-D31 | WR734G | PDF
| R-YC2500D5-S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | YC16VC3300-D31 | WR734H | PDF
| R-YC2750D5-S | 2750 kVA / 2200 kW | 3025 kVA / 2420 kW | YC16VC3600-D31 | WR734J | PDF
| R-YC3000D5-S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | YC16VC3600-D31 | WR734K | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
 Recommended Products
R-DC Series(DCEC Cummins)
Learn More ＞＞＞
R-CC Series (CCEC Cummins)
Learn More ＞＞＞
R-CC Series (Cummins)
Learn More ＞＞＞
R-P Series (Perkins)
Learn More ＞＞＞
You Can Contact Us At Anytime !
Submit your requirements, and our professional team will contact you promptly to provide customized power solutions.
Send Now

About Us
About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Products
Diesel Generator
Gas Generator
Lighting Towers
Alternator
Solution
Property
Mine
Expressway
Power Pant
Carrier
Data Center
Contact Us
 info@rcgpower.com
 +86 510-83781999
 157 Furong Middle 1st Road, Xishan Economic and Technological Development Zone, Wuxi City, Jiangsu, PRC.
WeChat
TikTok
Copyright © 2025 Jiangsu Ruichang Gold Generating Equipment Co., Ltd. All Rights Reserved.
Privacy Policy

Leave A Message
If you are interested in our products and want to know more details, please leave a message here, we will reply you as soon as we can.
Submit

 WhatsApp
86 15961889117
 Email
info@rcgpower.com
 Facebook
Facebook
 TikTok
TikTok
 Top
