URL: https://www.rcgpower.com/products/Diesel-Generator-Set/R-SM-Series.html
Accessed: 2026-11-13

R-H Series (Hyundai)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd
 +86 510-83781999
 info@rcgpower.com
Home
Products
 Diesel Generator
Gas Generator
Lighting Towers
Alternator
R-DC Series(DCEC Cummins)
R-CC Series (CCEC Cummins)
R-CC Series (Cummins)
R-P Series (Perkins)
R-V Series (Volvo)
R-MHI Series (MITSUBISHI)
R-MS Series (Shanghai MITSUBISHI)
R-SM Series (SME)
R-XC Series (FAWDE)
R-SC Series (SDEC)
R-YC Series (YUCHAI)
R-MYC Series (YUCHAI MTU)
R-M Series (MTU)
R-WB Series (Baudouin)
R-H Series (Hyundai)
Original Genset
Gas Generator
Solar Light Tower Brochure
RCG 4000 Series LIGHT TOWER
R-164
R-182
R-184
R-224
R-274
R-444
R-544
R-634
R-734
Solution
 Data Center
Carrier
Power Pant
Expressway
Mine
Property
About Us
 About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Service and Support
Contact
Inquiry Now
English


简体中文
Home > Diesel Generator > R-H Series (Hyundai)
R-H Series (Hyundai)


R-H Series (Hyundai)
Product of modern Korean innovation, offering a sophisticated blend of technological advancement and proven mechanical reliability.
Designed with a focus on modularity and high-density output, easily integrated into diverse power system architectures.
Excels in fuel versatility and operational stability, making it a competitive and reliable choice for the contemporary global energy market.
 info@rcgpower.com
 86 15961889117
Contact Us
 Product Description
Infuses modern Korean innovation into power generation, delivering a compact, high-torque solution with advanced monitoring capabilities.
Features a high-tech design focused on low acoustic signatures and high thermal efficiency for modern green buildings.
The canopy is designed for maximum sealing performance, ensuring waterproof and dust-proof protection for sensitive electronics.
Supports intuitive omni-directional control protocols for easy connection and simplified maintenance workflows.
Equipped with versatile 40°C/50°C radiators to accommodate both open and sound-attenuated installation requirements.
 Download
50HZ
60HZ
R-HD Series (LEROY SOMER)
R-HD Series (STAMFORD)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-HD160D5-S | 160 kVA / 128 kW | 185 kVA / 148 kW | P086TI-1 | TAL-A44-K | PDF
| R-HD200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | P086TI | TAL-A44-M | PDF
| R-HD225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | DP086LA | TAL-A46-C | PDF
| R-HD250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | P126TI | TAL-A46-D | PDF
| R-HD300D5-S | 300kVA / 240kW | 330kVA / 264kW | P126TI-II | TAL-A46-F | PDF
| R-HD350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | DP126LB | TAL-A46-H | PDF
| R-HD400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | P158LE | TAL-A473-A | PDF
| R-HD450D5-S | 450 kVA / 360 kW | 495 kVA / 396 kW | DP158LC | TAL-A473-B | PDF
| R-HD500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | DP158LD | TAL-A473-C | PDF
| R-HD563D5-S | 563 kVA / 450 kW | 625 kVA / 500 kW | DP180LA | TAL-A473-E | PDF
| R-HD625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | DP180LB | TAL-473-F | PDF
| R-HD688D5-S | 688 kVA / 550 kW | 750 kVA / 600 kW | DP222LB | TAL-A49-B | PDF
| R-HD750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | DP222CA | TAL-A49-B | PDF
| R-HD750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | DP222LC | TAL-A49-B | PDF
| R-HD810D5-S | 810 kVA / 648 kW | 891 kVA / 713 kW | DP222CB | TAL-A49-C | PDF
| R-HD900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | DP222CC | TAL-A49-D | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-HD160D5-S | 160 kVA / 128 kW | 185 kVA / 148 kW | P086TI-1 | UCI274F | PDF
| R-HD200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | P086TI | UCI274H | PDF
| R-HD225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | DP086LA | UCDI274J | PDF
| R-HD250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | P126TI | UCDI274K | PDF
| R-HD300D5-S | 300 kVA / 240 kW | 330 kVA / 264 kW | P126TI-II | S4L1D-D4 | PDF
| R-HD325D5-S | 325 kVA / 260 kW | 358 kVA / 286 kW | DP126CA | S4L1D-E4 | PDF
| R-HD350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | DP126LB | S4L1D-E4 | PDF
| R-HD400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | P158LE | S4L1D-F4 | PDF
| R-HD450D5-S | 450 kVA / 360 kW | 495 kVA / 396 kW | DP158LC | S4L1D-G4 | PDF
| R-HD500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | DP158LD | S5L1D-C4 | PDF
| R-HD563D5-S | 563 kVA / 450 kW | 625 kVA / 500 kW | DP180LA | S5L1D-E4 | PDF
| R-HD625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | DP180LB | S5L1D-F4 | PDF
| R-HD688D5-S | 688 kVA / 550 kW | 750 kVA / 600 kW | DP222LB | S5L1D-G4 | PDF
| R-HD750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | DP222CA | S5L1D-H4 | PDF
| R-HD750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | DP222LC | S5L1D-H4 | PDF
| R-HD810D5-S | 810 kVA / 648 kW | 891 kVA / 713 kW | DP222CB | S6L1D-C4 | PDF
| R-HD900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | DP222CC | S6L1D-D4 | PDF
R-HD Series (LEROY SOMER)
R-HD Series (STAMFORD)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
 Recommended Products
R-DC Series(DCEC Cummins)
Learn More ＞＞＞
R-CC Series (CCEC Cummins)
Learn More ＞＞＞
R-CC Series (Cummins)
Learn More ＞＞＞
R-P Series (Perkins)
Learn More ＞＞＞
You Can Contact Us At Anytime !
Submit your requirements, and our professional team will contact you promptly to provide customized power solutions.
Send Now

About Us
About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Products
Diesel Generator
Gas Generator
Lighting Towers
Alternator
Solution
Property
Mine
Expressway
Power Pant
Carrier
Data Center
Contact Us
 info@rcgpower.com
 +86 510-83781999
 157 Furong Middle 1st Road, Xishan Economic and Technological Development Zone, Wuxi City, Jiangsu, PRC.
WeChat
TikTok
Copyright © 2025 Jiangsu Ruichang Gold Generating Equipment Co., Ltd. All Rights Reserved.
Privacy Policy

Leave A Message
If you are interested in our products and want to know more details, please leave a message here, we will reply you as soon as we can.
Submit

 WhatsApp
86 15961889117
 Email
info@rcgpower.com
 Facebook
Facebook
 TikTok
TikTok
 Top
