URL: https://www.rcgpower.com/products/Diesel-Generator-Set/Original-Genset-Series.html
Accessed: 2026-11-13

Original Genset-Jiangsu Ruichang Gold Generating Equipment Co. Ltd
 +86 510-83781999
 info@rcgpower.com
Home
Products
 Diesel Generator
Gas Generator
Lighting Towers
Alternator
R-DC Series(DCEC Cummins)
R-CC Series (CCEC Cummins)
R-CC Series (Cummins)
R-P Series (Perkins)
R-V Series (Volvo)
R-MHI Series (MITSUBISHI)
R-MS Series (Shanghai MITSUBISHI)
R-SM Series (SME)
R-XC Series (FAWDE)
R-SC Series (SDEC)
R-YC Series (YUCHAI)
R-MYC Series (YUCHAI MTU)
R-M Series (MTU)
R-WB Series (Baudouin)
R-H Series (Hyundai)
Original Genset
Gas Generator
Solar Light Tower Brochure
RCG 4000 Series LIGHT TOWER
R-164
R-182
R-184
R-224
R-274
R-444
R-544
R-634
R-734
Solution
 Data Center
Carrier
Power Pant
Expressway
Mine
Property
About Us
 About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Service and Support
Contact
Inquiry Now
English


简体中文
Home > Diesel Generator > Original Genset
Original Genset


Original Genset
Vanguard of Eco-Friendly Power: Leading the market with high-efficiency and low--emission diesel configurations, setting a new standard for sustainable energy.
Engineered for Precision: Optimized for maximum combustion efficiency and minimal noise pollution using state-of-the-art simulation technology to ensure peak performance in any environment.
The Premier Choice for Innovation: A relentless focus on technological advancement makes our integrated units the preferred solution for green-certified buildings and sustainable urban infrastructure.
 info@rcgpower.com
 86 15961889117
Contact Us
 Product Description
Engineering Zenith: Represents the pinnacle of global internal combustion engineering, utilizing precision-manufactured components to deliver unsurpassed stability and peak operational efficiency.
Acoustic & Emission Leadership: Achieves industry-leading low-noise and ultra-low emission profiles through sophisticated electronic management and advanced combustion optimization.
Robust Protection: The premium canopy features high-density insulation and specialized sealing, engineered to withstand dust and moisture in the most challenging environments.
Smart Grid Integration: Supports omni-directional remote monitoring and easy-connect protocols, ensuring seamless integration into complex, modern smart-grid infrastructures.
Extreme Climate Performance: Standardized with high-specification 50°C radiators to maintain peak thermal performance and reliability in harsh tropical climates.
 Download
50HZ
60HZ
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-38D5/S | 38 kVA / 30 kW | 41 kVA / 33 kW | R36GE | R-30-4 | PDF
| R-50D5/S | 50 kVA / 40 kW | 55 kVA / 44 kW | R48GE | R-40-4 | PDF
| R-63D5/S | 63 kVA / 50 kW | 69 kVA / 55 kW | R58GE | R-50-4 | PDF
| R-80D5/S | 80 kVA / 64 kW | 88 kVA / 70 kW | R74GE | R-64-4 | PDF
| R-100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | R95GE | R-80-4 | PDF
| R-125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | R125GE | R-100-4 | PDF
| R-150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | R140GE | R-120-4 | PDF
| R-200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | R186GE | R-160-4 | PDF
| R-250D5/S | 250 kVA / 200 kW | 275 kVA / 220 kW | R230GE | R-200-4 | PDF
| R-313D5/S | 313 kVA / 250 kW | 344 kVA / 275 kW | R280GE | R-250-4 | PDF
| R-375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | R340GE | R-300-4 | PDF
| R-400D5/S | 400 kVA / 320 kW | 440 kVA / 352 kW | R360GE | R-320-4 | PDF
| R-450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | R400GE | R-360-4 | PDF
| R-500D5/S | 500 kVA / 400 kW | 550 kVA / 440 kW | R450GE | R-400-4 | PDF
| R-563D5/S | 563 kVA / 450 kW | 625 kVA / 500 kW | R505GE | R-450-4 | PDF
| R-625D5/S | 625 kVA / 500 kW | 688 kVA / 550 kW | R565GE | R-500-4 | PDF
| R-688D5/S | 688 kVA / 550 kW | 750 kVA / 600 kW | R620GE | R-550-4 | PDF
| R-750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | R680GE | R-600-4 | PDF
| R-800D5/S | 800 kVA / 640 kW | 880 kVA / 704 kW | R728GE | R-640-4 | PDF
| R-900D5/S | 900 kVA / 720 kW | 990 kVA / 792 kW | R820GE | R-720-4 | PDF
| R-1000D5/S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | R900GE | R-800-4 | PDF
| R-1125D5/S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | R1020GE | R-900-4 | PDF
| R-1250D5/S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | R1180GE | R-1000-4 | PDF
| R-1375D5/S | 1375 kVA / 1100 kW | 1500 kVA / 1200 kW | R1240GE | R-1100-4 | PDF
| R-1500D5/S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | R1360GE | R-1200-4 | PDF
| R-1700D5/S | 1700 kVA / 1360 kW | 1875 kVA / 1500 kW | R1560GE | R-1360-4 | PDF
| R-1875D5/S | 1875 kVA / 1500 kW | 2000 kVA / 1600 kW | R1640GE | R-1500-4 | PDF
| R-2000D5/S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | R1850GE | R-1600-4 | PDF
| R-2250D5/S | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW | R2010GE | R-1800-4 | PDF
| R-2500D5/S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | R2240GE | R-2000-4 | PDF
| R-2750D5/S | 2750 kVA / 2200 kW | 3000 kVA / 2400 kW | R2400GE | R-2200-4 | PDF
| R-3000D5/S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | R2640GE | R-2400-4 | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
 Recommended Products
R-DC Series(DCEC Cummins)
Learn More ＞＞＞
R-CC Series (CCEC Cummins)
Learn More ＞＞＞
R-CC Series (Cummins)
Learn More ＞＞＞
R-P Series (Perkins)
Learn More ＞＞＞
You Can Contact Us At Anytime !
Submit your requirements, and our professional team will contact you promptly to provide customized power solutions.
Send Now

About Us
About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Products
Diesel Generator
Gas Generator
Lighting Towers
Alternator
Solution
Property
Mine
Expressway
Power Pant
Carrier
Data Center
Contact Us
 info@rcgpower.com
 +86 510-83781999
 157 Furong Middle 1st Road, Xishan Economic and Technological Development Zone, Wuxi City, Jiangsu, PRC.
WeChat
TikTok
Copyright © 2025 Jiangsu Ruichang Gold Generating Equipment Co., Ltd. All Rights Reserved.
Privacy Policy

Leave A Message
If you are interested in our products and want to know more details, please leave a message here, we will reply you as soon as we can.
Submit

 WhatsApp
86 15961889117
 Email
info@rcgpower.com
 Facebook
Facebook
 TikTok
TikTok
 Top
