URL: https://www.rcgpower.com/cn/products/Diesel-Generator-Set/R-H-Series.html
Accessed: 2026-11-13

R-WB 系列 (博杜安) -江苏瑞昌哥尔德发电设备股份有限公司
 400 928 2228
 info@rcgpower.com
首页
产品
 柴油发电机
燃气发电机
照明灯塔
交流发电机
R-DC 系列 (东风康明斯)
R-CC 系列 (重庆康明斯)
R-C 系列 (进口康明斯)
R-P 系列 (珀金斯)
R-V 系列 (沃尔沃)
R-MHI 系列 (进口三菱)
R-MS 系列 (上海三菱)
R-SM 系列 (菱重)
R-XC 系列 (锡柴)
R-SC 系列 (上柴)
R-YC 系列 (玉柴)
R-MYC 系列 (玉柴MTU)
R-M 系列 (MTU)
R-WB 系列 (博杜安)
R-H 系列 (现代)
一体机
燃气发电机
太阳能灯塔宣传册
RCG 4000系列灯塔
R-164
R-182
R-184
R-224
R-274
R-444
R-544
R-634
R-734
解决方案
 数据中心
运营商
电厂
高速公路
矿山
海上风电
海上EPC
地产
油田
离网电站
关于我们
 关于RCGPOWER
证书
合作伙伴关系
展会
新闻
服务与支持
联系我们
立即咨询
简体中文


English
首页 > 柴油发电机组 > R-WB 系列 (博杜安)
R-WB 系列 (博杜安)


R-WB 系列 (博杜安)
专为在恶劣环境中实现高可靠性而设计，源自法国逾一个世纪的船舶与工业专业经验。
采用紧凑、高功率密度设计，能够在持续高负载运行下保持稳定性能。
坚持机械结构简洁，确保易于维护，并显著降低长期总拥有成本。
联系我们
 产品描述
依托法国百年船舶制造传统，Baudouin发动机专为重载可靠性和机械结构简洁性而设计。
设计便于维护，配备易于操作的维护点和坚固耐用的机械燃油系统，确保可靠启动。
机柜采用高品质钣金制造，并涂覆专用防腐涂层，具备出色的耐久性。
重载底架针对包括起重机、叉车和长距离拖运在内的各种运输方式进行了优化。
提供标准≥8小时燃油续航能力，并配备高性能冷却系统，确保在50°C隔音环境中持续运行。
 下载
R-WB系列(二阶段)
R-WB系列(三阶段)
| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载
| R-WB18D5/S | 18 kVA / 14 kW | 20 kVA / 16 kW | 潍柴博杜安 & 4M06G20/5 | 威而纳 & WR184ES | PDF
| R-WB23D5/S | 23 kVA / 18 kW | 25 kVA / 20 kW | 潍柴博杜安 & 4M06G25/5 | 威而纳 & WR184ES | PDF
| R-WB30D5/S | 30 kVA / 24 kW | 33 kVA / 26 kW | 潍柴博杜安 & 4M06G35/5 | 威而纳 & WR184G | PDF
| R-WB40D5/S | 40 kVA / 32 kW | 44 kVA / 35 kW | 潍柴博杜安 & 4M06G44/5 | 威而纳 & WR184H | PDF
| R-WB45D5/S | 45 kVA / 36 kW | 50 kVA / 40 kW | 潍柴博杜安 & 4M06G50/5 | 威而纳 & WR224C | PDF
| R-WB50D5/S | 50 kVA / 40 kW | 55 kVA / 44 kW | 潍柴博杜安 & 4M06G55/5 | 威而纳 & WR224D | PDF
| R-WB65D5/S | 65 kVA / 52 kW | 72 kVA / 57 kW | 潍柴博杜安 & 4M10G70/5 | 威而纳 & WR224F | PDF
| R-WB80D5/S | 80 kVA / 64 kW | 88 kVA / 70 kW | 潍柴博杜安 & 4M10G88/5 | 威而纳 & WR224G | PDF
| R-WB100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | 潍柴博杜安 & 4M10G110/5 | 威而纳 & WR274C | PDF
| R-WB113D5/S | 113 kVA / 90 kW | 124 kVA / 99 kW | 潍柴博杜安 & 4M10G125/5 | 威而纳 & WR274D | PDF
| R-WB135D5/S | 135 kVA / 108 kW | 149 kVA / 119 kW | 潍柴博杜安 & 6M11G150/5 | 威而纳 & WR274DL | PDF
| R-WB150D5/S | 150kVA / 120kW | 165kVA / 132kW | 潍柴博杜安 & 6M11G165/5 | 威而纳 & WR274EL | PDF
| R-WB162D5/S | 162 kVA / 130 kW | 178 kVA / 143 kW | 潍柴博杜安 & 6M11G188/5 | 威而纳 & WR274H | PDF
| R-WB200D5/S | 200kVA / 160kW | 220kVA / 176kW | 潍柴博杜安 & 6M16G220/5 | 威而纳 & WR274H | PDF
| R-WB230D5/S | 230 kVA / 184 kW | 250 kVA / 200 kW | 潍柴博杜安 & 6M16G250/5 | 威而纳 & WR274J | PDF
| R-WB250D5/S | 250kVA / 200kW | 275kVA / 220kW | 潍柴博杜安 & 6M16G275/5 | 威而纳 & WR274K | PDF
| R-WB320D5/S | 320 kVA / 256 kW | 352 kVA / 282 kW | 潍柴博杜安 & 6M16G350/5 | 威而纳 & WR444ES | PDF
| R-WB375D5/S(6M21G400) | 375 kVA / 300 kW | 413 kVA / 330 kW | 潍柴博杜安 & 6M21G400/5 | 威而纳 & WR444E | PDF
| R-WB375D5/S(6M21G440) | 375 kVA / 300 kW | 413 kVA / 330 kW | 潍柴博杜安 & 6M21G440/5 | 威而纳 & WR444F | PDF
| R-WB438D5/S | 438 kVA / 350 kW | 482 kVA / 385 kW | 潍柴博杜安 & 6M21G500/5 | 威而纳 & WR444FL | PDF
| R-WB500D5/S | 500kVA / 400kW | 550kVA / 440kW | 潍柴博杜安 & 6M21G550/5 | 威而纳 & WR544C | PDF
| R-WB650D5/S(6M33G660) | 650kVA / 520kW | 715kVA / 572kW | 潍柴博杜安 & 6M33G660/5 | 威而纳 & WR544FS | PDF
| R-WB650D5/S(6M33G715) | 650kVA / 520kW | 715kVA / 572kW | 潍柴博杜安 & 6M33G715/5 | 威而纳 & WR544F | PDF
| R-WB680D5/S | 680 kVA / 544 kW | 7505 kVA / 600 kW | 潍柴博杜安 & 6M33G750/5 | 威而纳 & WR544FL | PDF
| R-WB750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | 潍柴博杜安 & 6M33G825/5 | 威而纳 & WR544FL | PDF
| R-WB800D5/S | 800kVA / 640kW | 880kVA / 704kW | 潍柴博杜安 & 8M33G900/5 | 威而纳 & WR634C | PDF
| R-WB900D5/S | 900kVA / 720kW | 990kVA / 792kW | 潍柴博杜安 & 8M33G1000/5 | 威而纳 & WR634D | PDF
| R-WB1000D5/S | 1000kVA / 800kW | 1100kVA / 880kW | 潍柴博杜安 & 8M33G1100/5 | 威而纳 & WR634E | PDF
| R-WB1150D5/S | 1150kVA / 920kW | 1250kVA / 1000kW | 潍柴博杜安 & 12M33G1250/5 | 威而纳 & WR634F | PDF
| R-WB1250D5/S | 1250kVA / 1000kW | 1375kVA / 1100kW | 潍柴博杜安 & 12M33G1400/5 | 威而纳 & WR634G | PDF
| R-WB1375D5/S | 1375kVA / 1100kW | 1513kVA / 1210kW | 潍柴博杜安 & 12M33G1500/5 | 威而纳 & WR734B | PDF
| R-WB1500D5/S | 1500kVA / 1200kW | 1650kVA / 1320kW | 潍柴博杜安 & 12M33G1650/5 | 威而纳 & WR734C | PDF
| R-WB1750D5/S | 1750 kVA / 1400 kW | 1925 kVA / 1540 kW | 潍柴博杜安 & 16M33G1900/5 | 威而纳 & WR734E | PDF
| R-WB1875D5/S | 1875kVA / 1500kW | 2063kVA / 1650kW | 潍柴博杜安 & 16M33G2000/5 | 威而纳 & WR734E | PDF
| R-WB2000D5/S | 2000kVA / 1600kW | 2200kVA / 1760kW | 潍柴博杜安 & 16M33G22505 | 威而纳 & WR734F | PDF
| R-WB2250D5/S | 2250kVA / 1800kW | 2500kVA / 2000kW | 潍柴博杜安 & 20M33G2500/5 | 威而纳 & WR734G | PDF
| R-WB2500D5/S | 2500kVA / 2000kW | NA / NA | 潍柴博杜安 & 12M55G2750/5 | 威而纳 & WR734H | PDF
| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | TAL-A473-F | PDF
| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | TAL-A49-B | PDF
| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | TAL-A49-D | PDF
| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | TAL-A49-E | PDF
| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | TAL-A49-D | PDF
| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | LSA50.2M6 | PDF
| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | LSA50.2M6 | PDF
| R-C1375D5/S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | LSA50.2L7 | PDF
| R-C1500D5/S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | LSA50.2L8 | PDF
| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | LSA52.3S5 | PDF
| R-C1875D5/S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | LSA52.3S5 | PDF
| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | LSA52.3S6 | PDF
| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | LSA52.3S6 | PDF
| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | LSA52.3L9 | PDF
| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | LSA52.3 L12 | PDF
| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | S5L1D-F4 | PDF
| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | S5L1D-H4 | PDF
| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | S6L1D-C4 | PDF
| R-C1000D5-S(KTA38-G5) | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | S6L1D-E4 | PDF
| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | S6L1D-E4 | PDF
| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | S6L1D-F4 | PDF
| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | S6L1D-G4 | PDF
| R-C1375D5-S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | S6L1D-H4 | PDF
| R-C1500D5-S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | S7L1D-C4 | PDF
| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | S7L1D-F4 | PDF
| R-C1875D5-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | S7L1D-F4 | PDF
| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | S7L1D-G4 | PDF
| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | S7L1D-G4 | PDF
| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | S7L1D-H4 | PDF
| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | S7L1D-J4 | PDF
| R-HD160D5-S | 160 kVA / 128 kW | 185 kVA / 148 kW | P086TI-1 | TAL-A44-K | PDF
| R-HD200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | P086TI | TAL-A44-M | PDF
| R-HD225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | DP086LA | TAL-A46-C | PDF
| R-HD250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | P126TI | TAL-A46-D | PDF
 推荐产品
R-DC 系列 (东风康明斯)
了解更多 ＞＞＞
R-CC 系列 (重庆康明斯)
了解更多 ＞＞＞
R-C 系列 (进口康明斯)
了解更多 ＞＞＞
R-P 系列 (珀金斯)
了解更多 ＞＞＞
您可以随时联系我们！
提交您的需求，我们的专业团队将及时与您联系，为您提供定制化的电力解决方案。
立即发送

关于我们
关于 RCGPOWER
证书
合作伙伴关系
展览
新闻
产品
柴油发电机组
燃气发电机组
照明灯塔
交流发电机
解决方案
油田
地产
矿山
电厂
运营商
数据中心
联系我们
 info@rcgpower.com
 400 928 2228
 江苏省无锡市锡山经济开发区芙蓉中一路157号
微信公众号
抖音
版权所有 © 2025 江苏瑞昌哥尔德发电设备股份有限公司
隐私政策

留言
如果您对我们的产品感兴趣并希望了解更多详情，请在此留言，我们会尽快回复您。
提交

 服务热线
400 828 8578
 销售热线
400 928 2228
 电子邮箱
info@rcgpower.com
 顶部
