URL: https://www.rcgpower.com/cn/products/Diesel-Generator-Set/R-P-Series.html
Accessed: 2026-11-13

R-V 系列 (沃尔沃) -江苏瑞昌哥尔德发电设备股份有限公司
 400 928 2228
 info@rcgpower.com
首页
产品
 柴油发电机
燃气发电机
照明灯塔
交流发电机
R-DC 系列 (东风康明斯)
R-CC 系列 (重庆康明斯)
R-C 系列 (进口康明斯)
R-P 系列 (珀金斯)
R-V 系列 (沃尔沃)
R-MHI 系列 (进口三菱)
R-MS 系列 (上海三菱)
R-SM 系列 (菱重)
R-XC 系列 (锡柴)
R-SC 系列 (上柴)
R-YC 系列 (玉柴)
R-MYC 系列 (玉柴MTU)
R-M 系列 (MTU)
R-WB 系列 (博杜安)
R-H 系列 (现代)
一体机
燃气发电机
太阳能灯塔宣传册
RCG 4000系列灯塔
R-164
R-182
R-184
R-224
R-274
R-444
R-544
R-634
R-734
解决方案
 数据中心
运营商
电厂
高速公路
矿山
海上风电
海上EPC
地产
油田
离网电站
关于我们
 关于RCGPOWER
证书
合作伙伴关系
展会
新闻
服务与支持
联系我们
立即咨询
简体中文


English
首页 > 柴油发电机组 > R-V 系列 (沃尔沃)
R-V 系列 (沃尔沃)


R-V 系列 (沃尔沃)
体现了斯堪的纳维亚地区对可持续性和精密性的理念，提供行业领先的燃油经济性并将对环境的影响降至最低。
采用先进的电子燃油喷射技术和高效涡轮增压技术，提供平稳、稳定的动力曲线。
以低噪声特性和减振设计著称，确保在高端商业环境中实现出色的运行舒适性。
联系我们
 产品描述
体现斯堪的纳维亚技术的精密性，在提供高扭矩储备的同时，实现平稳的动力曲线和卓越的燃油经济性。
按照最高环境标准设计，在敏感的城市区域实现超低排放和极低噪声运行。
隔音外壳采用精密设计的密封结构，能够有效阻挡雨水、灰尘和局部污染物。
配备高度直观的全向控制系统，便于简单安装并实现即插即用的连接。
散热器配置针对40°C/50°C环境温度进行了优化，确保开放式和静音型设备均具备稳定的冷却性能。
 下载
R-V系列(利莱森玛)
R-V系列(斯坦福)
R-V系列-二阶段
R-V系列-三阶段
| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载
| R-V85D5/S | 85 kVA / 68 kW | 94 kVA / 75 kW | 沃尔沃 & TAD530GE | 利莱森玛 & TAL-A44-C | PDF
| R-V100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | 沃尔沃 & TAD531GE | 利莱森玛 & TAL-A44-D | PDF
| R-V125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | 沃尔沃 & TAD532GE | 利莱森玛 & TAL-A44-E | PDF
| R-V150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | 沃尔沃 & TAD731GE | 利莱森玛 & TAL-A44-J | PDF
| R-V180D5/S | 180 kVA / 145 kW | 200 kVA / 160 kW | 沃尔沃 & TAD732GE | 利莱森玛 & TAL-A44-L | PDF
| R-V200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | 沃尔沃 & TAD733GE | 利莱森玛 & TAL-A44-M | PDF
| R-V250D5/S(TAD734GE) | 250 kVA / 200 kW | 275 kVA / 220 kW | 沃尔沃 & TAD734GE | 利莱森玛 & TAL-A46-D | PDF
| R-V250D5/S(TAD841GE) | 250 kVA / 200 kW | 275 kVA / 220 kW | 沃尔沃 & TAD841GE | 利莱森玛 & TAL-A46-D | PDF
| R-V300D5/S | 300kVA / 240kW | 330kVA / 264kW | 沃尔沃 & TAD842GE | 利莱森玛 & TAL-A46-F | PDF
| R-V313D5/S | 313 kVA / 250 kW | 344 kVA / 275 kW | 沃尔沃 & TAD1341GE-B | 利莱森玛 & TAL-A46-G | PDF
| R-V325D5/S | 325 kVA / 260 kW | 358 kVA / 286 kW | 沃尔沃 & TAD843GE | 利莱森玛 & TAL-A46-G | PDF
| R-V350D5/S | 350 kVA / 280 kW | 385 kVA / 308 kW | 沃尔沃 & TAD1342GE-B | 利莱森玛 & TAL-A46-H | PDF
| R-V375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | 沃尔沃 & TAD1343GE-B | 利莱森玛 & TAL-A473-A | PDF
| R-V400D5/S | 400 kVA / 320 kW | 450 kVA / 360 kW | 沃尔沃 & TAD1344GE-B | 利莱森玛 & TAL-A473-A | PDF
| R-V450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | 沃尔沃 & TAD1345GE-B | 利莱森玛 & TAL-A473-B | PDF
| R-V500D5/S(TAD1346GE) | 500 kVA / 400 kW | 550 kVA / 440 kW | 沃尔沃 & TAD1346GE | 利莱森玛 & TAL-A473-C | PDF
| R-V500D5/S(TAD1641GE-B) | 500 kVA / 400 kW | 550 kVA / 440 kW | 沃尔沃 & TAD1641GE-B | 利莱森玛 & TAL-A473-C | PDF
| R-V600D5/S | 600 kVA / 480 KW | 660 kVA / 528 kW | 沃尔沃 & TAD1642GE-B | 利莱森玛 & TAL-A473-E | PDF
| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| | | | | | PDF
| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | TAL-A473-F | PDF
| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | TAL-A49-B | PDF
| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | TAL-A49-D | PDF
| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | TAL-A49-E | PDF
| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | TAL-A49-D | PDF
| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | LSA50.2M6 | PDF
| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | LSA50.2M6 | PDF
| R-C1375D5/S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | LSA50.2L7 | PDF
| R-C1500D5/S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | LSA50.2L8 | PDF
| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | LSA52.3S5 | PDF
| R-C1875D5/S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | LSA52.3S5 | PDF
| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | LSA52.3S6 | PDF
| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | LSA52.3S6 | PDF
| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | LSA52.3L9 | PDF
| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | LSA52.3 L12 | PDF
| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | S5L1D-F4 | PDF
| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | S5L1D-H4 | PDF
| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | S6L1D-C4 | PDF
| R-C1000D5-S(KTA38-G5) | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | S6L1D-E4 | PDF
| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | S6L1D-E4 | PDF
| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | S6L1D-F4 | PDF
| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | S6L1D-G4 | PDF
| R-C1375D5-S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | S6L1D-H4 | PDF
| R-C1500D5-S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | S7L1D-C4 | PDF
| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | S7L1D-F4 | PDF
| R-C1875D5-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | S7L1D-F4 | PDF
| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | S7L1D-G4 | PDF
| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | S7L1D-G4 | PDF
| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | S7L1D-H4 | PDF
| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | S7L1D-J4 | PDF
| R-HD160D5-S | 160 kVA / 128 kW | 185 kVA / 148 kW | P086TI-1 | TAL-A44-K | PDF
| R-HD200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | P086TI | TAL-A44-M | PDF
| R-HD225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | DP086LA | TAL-A46-C | PDF
| R-HD250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | P126TI | TAL-A46-D | PDF
R-V系列-二阶段
R-V系列-三阶段
| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载
| R-V85D5/S | 85 kVA / 68 kW | 94 kVA / 75 kW | 沃尔沃 & TAD530GE | 斯坦福 & UCI224G | PDF
| R-V100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | 沃尔沃 & TAD531GE | 斯坦福 & UCI274C | PDF
| R-V125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | 沃尔沃 & TAD532GE | 斯坦福 & UCI274ES | PDF
| R-V150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | 沃尔沃 & TAD731GE | 斯坦福 & UCI274F | PDF
| R-V180D5/S | 180 kVA / 145 kW | 200 kVA / 160 kW | 沃尔沃 & TAD732GE | 斯坦福 & UCI274G | PDF
| R-V200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | 沃尔沃 & TAD733GE | 斯坦福 & UCI274H | PDF
| R-V250D5/S(TAD734GE) | 250 kVA / 200 kW | 275 kVA / 220 kW | 沃尔沃 & TAD734GE | 斯坦福 & UCDI274K | PDF
| R-V250D5/S(TAD841GE) | 250 kVA / 200 kW | 275 kVA / 220 kW | 沃尔沃 & TAD841GE | 斯坦福 & UCDI274K | PDF
| R-V300D5/S | 300kVA / 240kW | 330kVA / 264kW | 沃尔沃 & TAD842GE | 斯坦福 & S4L1D-D4 | PDF
| R-V313D5/S | 313 kVA / 250 kW | 344 kVA / 275 kW | 沃尔沃 & TAD1341GE-B | 斯坦福 & S4L1D-D4 | PDF
| R-V325D5/S | 325 kVA / 260 kW | 358 kVA / 286 kW | 沃尔沃 & TAD843GE | 斯坦福 & S4L1D-E4 | PDF
| R-V350D5/S | 350 kVA / 280 kW | 385 kVA / 308 kW | 沃尔沃 & TAD1342GE-B | 斯坦福 & S4L1D-E4 | PDF
| R-V375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | 沃尔沃 & TAD1343GE-B | 斯坦福 & S4L1D-F4 | PDF
| R-V400D5/S | 400 kVA / 320 kW | 450 kVA / 360 kW | 沃尔沃 & TAD1344GE-B | 斯坦福 & S4L1D-F4 | PDF
| R-V450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | 沃尔沃 & TAD1345GE-B | 斯坦福 & S4L1D-G4 | PDF
| R-V500D5/S(TAD1346GE) | 500 kVA / 400 kW | 550 kVA / 440 kW | 沃尔沃 & TAD1346GE | 斯坦福 & S5L1D-C4 | PDF
| R-V500D5/S(TAD1641GE-B) | 500 kVA / 400 kW | 550 kVA / 440 kW | 沃尔沃 & TAD1641GE-B | 斯坦福 & S5L1D-C4 | PDF
| R-V600D5/S | 600 kVA / 480 KW | 660 kVA / 528 kW | 沃尔沃 & TAD1642GE-B | 斯坦福 & S5L1D-E4 | PDF
| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载
| R-V85D5/S | 85 kVA / 68 kW | 94 kVA / 75 kW | 沃尔沃 & TAD550GE | 斯坦福 & UCI224G | PDF
| R-V100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | 沃尔沃 & TAD551GE | 斯坦福 & UCI274C | PDF
| R-V125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | 沃尔沃 & TAD750GE | 斯坦福 & UCI274ES | PDF
| R-V150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | 沃尔沃 & TAD751GE | 斯坦福 & UCI274F | PDF
| R-V180D5/S | 180 kVA / 145 kW | 200 kVA / 160 kW | 沃尔沃 & TAD752GE | 斯坦福 & UCI274G | PDF
| R-V200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | 沃尔沃 & TAD753GE | 斯坦福 & UCI274H | PDF
| R-V225D5/S | 225 kVA / 180 kW | 248 kVA / 198 kW | 沃尔沃 & TAD754GE | 斯坦福 & UCDI274K | PDF
| R-V250D5/S | 250 kVA / 200 kW | 275 kVA / 220 kW | 沃尔沃 & TAD754GE | 斯坦福 & UCDI274K | PDF
| R-V300D5/S | 300kVA / 240kW | 330kVA / 264kW | 沃尔沃 & TAD1351GE | 斯坦福 & S4L1D-D4 | PDF
| R-V325D5/S | 325 kVA / 260 kW | 358 kVA / 286 kW | 沃尔沃 & TAD1351GE | 斯坦福 & S4L1D-E4 | PDF
| R-V375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | 沃尔沃 & TAD1354GE | 斯坦福 & S4L1D-F4 | PDF
| R-V400D5/S | 400 kVA / 320 kW | 450 kVA / 360 kW | 沃尔沃 & TAD1355GE | 斯坦福 & S4L1D-F4 | PDF
| R-V450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | 沃尔沃 & TAD1650GE | 斯坦福 & S4L1D-G4 | PDF
| R-V500D5/S | 500 kVA / 400 kW | 550 kVA / 440 kW | 沃尔沃 & TAD1651GE | 斯坦福 & S5L1D-C4 | PDF
| R-V600D5/S | 600 kVA / 480 KW | 660 kVA / 528 kW | 沃尔沃 & TWD1652GE | 斯坦福 & S5L1D-E4 | PDF
| R-V650D5/S | 650 kVA / 520 kW | 715 kVA / 572 kW | 沃尔沃 & TWD1653GE | 斯坦福 & S5L1D-F4 | PDF
| R-V700D5/S | 700kVA / 560kW | 770kVA / 616kW | 沃尔沃 & TWD1645GE | 斯坦福 & S5L1D-G4 | PDF
 推荐产品
R-DC 系列 (东风康明斯)
了解更多 ＞＞＞
R-CC 系列 (重庆康明斯)
了解更多 ＞＞＞
R-C 系列 (进口康明斯)
了解更多 ＞＞＞
R-P 系列 (珀金斯)
了解更多 ＞＞＞
您可以随时联系我们！
提交您的需求，我们的专业团队将及时与您联系，为您提供定制化的电力解决方案。
立即发送

关于我们
关于 RCGPOWER
证书
合作伙伴关系
展览
新闻
产品
柴油发电机组
燃气发电机组
照明灯塔
交流发电机
解决方案
油田
地产
矿山
电厂
运营商
数据中心
联系我们
 info@rcgpower.com
 400 928 2228
 江苏省无锡市锡山经济开发区芙蓉中一路157号
微信公众号
抖音
版权所有 © 2025 江苏瑞昌哥尔德发电设备股份有限公司
隐私政策

留言
如果您对我们的产品感兴趣并希望了解更多详情，请在此留言，我们会尽快回复您。
提交

 服务热线
400 828 8578
 销售热线
400 928 2228
 电子邮箱
info@rcgpower.com
 顶部
