URL: https://www.rcgpower.com/products/Diesel-Generator-Set/R-MHI-Series.html
Accessed: 2026-11-13

R-MS Series (Shanghai MITSUBISHI)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd
 +86 510-83781999
 info@rcgpower.com
Home
Products
 Diesel Generator
Gas Generator
Lighting Towers
Alternator
R-DC Series(DCEC Cummins)
R-CC Series (CCEC Cummins)
R-CC Series (Cummins)
R-P Series (Perkins)
R-V Series (Volvo)
R-MHI Series (MITSUBISHI)
R-MS Series (Shanghai MITSUBISHI)
R-SM Series (SME)
R-XC Series (FAWDE)
R-SC Series (SDEC)
R-YC Series (YUCHAI)
R-MYC Series (YUCHAI MTU)
R-M Series (MTU)
R-WB Series (Baudouin)
R-H Series (Hyundai)
Original Genset
Gas Generator
Solar Light Tower Brochure
RCG 4000 Series LIGHT TOWER
R-164
R-182
R-184
R-224
R-274
R-444
R-544
R-634
R-734
Solution
 Data Center
Carrier
Power Pant
Expressway
Mine
Property
About Us
 About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Service and Support
Contact
Inquiry Now
English


简体中文
Home > Diesel Generator > R-MS Series (Shanghai MITSUBISHI)
R-MS Series (Shanghai MITSUBISHI)


R-MS Series (Shanghai MITSUBISHI)
Stands at the frontier of industrial innovation, offering large-scale energy solutions that are technologically advanced and remarkably resilient.
Achieves superior fuel atomization and thermal efficiency across a wide operational range using proprietary combustion technology.
Immense power capacity and structural integrity make it the preferred primary energy source for large manufacturing plants.
 info@rcgpower.com
 86 15961889117
Contact Us
 Product Description
Represents the frontier of large-scale industrial power, offering high-displacement engines designed for massive torque and continuous duty.
Engineered with a modular structure for simplified internal access, facilitating easy maintenance and long-term mechanical health.
Cabinet construction utilizes heavy-gauge sheet metal with anti-corrosion treatments for longevity in industrial and marine atmospheres.
The canopy design emphasizes structural rigidity for safe transportation via cranes and heavy-duty towing equipment.
Equipped with high-performance cooling arrays capable of maintaining full load in 50°C soundproof configurations.
 Download
50HZ
60HZ
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R400N5 | 500kVA/400kW | 550kVA/440kW | RYC20-N1 | RC544C | PDF
| R320N5 | 400kVA/320kW | 438kVA/350kW | RYC16-N1 | RC444F | PDF
| R300N5 | 375kVA/300kW | 413kVA/330kW | RXC16-N1 | RC444FS | PDF
| R250N5A | 313kVA/250kW | 344kVA/275kW | RXC13-N1 | RC444ES | PDF
| R250N5 | 313kVA/250kW | 344kVA/275kW | RDC13-N1 | RC444ES | PDF
| R200N5 | 250kVA/200kW | 275kVA/220kW | RDC10-N2 | RC274K | PDF
| R180N5 | 225kVA/180kW | 248kVA/198kW | RDC10-N1 | RC274J | PDF
| R150N5 | 188kVA/150kW | 207kVA/165kW | RDC9-N1 | RC274H | PDF
| R120N5 | 150kVA/120kW | 165kVA/132kW | RDC8-N1 | RC274EL | PDF
| R90N5 | 113kVA/90kW | 128kVA/99kW | RDC6-N3 | RC274D | PDF
| R80N5 | 100kVA/80kW | 110kVA/88kW | RDC6-N2 | RC274C | PDF
| R64N5 | 80kVA/64kW | 88kVA/70kW | RDC6-N1 | RC224G | PDF
| R45N5 | 57kVA/45kW | 63kVA/50kW | RDC4-N3 | RC224E | PDF
| R40N5 | 50kVA/40kW | 55kVA/44kW | RDC4-N2 | RC224D | PDF
| R30N5 | 38kVA/30kW | 42kVA/33kW | RDC4-N1 | RC184H | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R260N6 | 325kVA/260kW | 358kVA/286kW | RDC13-N1 | RC444D | PDF
| R200N6 | 250kVA/200kW | 275kVA/220kW | RDC10-N2 | RC274J | PDF
| R180N6 | 225kVA/180kW | 248kVA/198kW | RDC10-N1 | RC274H | PDF
| R150N6 | 188kVA/150kW | 206kVA/165kW | RDC9-N1 | RC274F | PDF
| R120N6 | 150kVA/120kW | 165kVA/132kW | RDC8-N1 | RC274DL | PDF
| R100N6 | 125kVA/100kW | 138kVA/110kW | RDC6-N3 | RC274D | PDF
| R80N6 | 100kVA/80kW | 110kVA/88kW | RDC6-N2 | RC224GL | PDF
| R64N6 | 80kVA/64kW | 88kVA/70kW | RDC6-N1 | RC224F | PDF
| R50N6 | 63kVA/50kW | 69kVA/55kW | RDC4-N3 | RC224E | PDF
| R45N6 | 56kVA/45kW | 62kVA/50kW | RDC4-N2 | RC224D | PDF
| R32N6 | 40kVA/32kW | 44kVA/35kW | RDC4-N1 | RC184H | PDF
 Recommended Products
R-DC Series(DCEC Cummins)
Learn More ＞＞＞
R-CC Series (CCEC Cummins)
Learn More ＞＞＞
R-CC Series (Cummins)
Learn More ＞＞＞
R-P Series (Perkins)
Learn More ＞＞＞
You Can Contact Us At Anytime !
Submit your requirements, and our professional team will contact you promptly to provide customized power solutions.
Send Now

About Us
About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Products
Diesel Generator
Gas Generator
Lighting Towers
Alternator
Solution
Property
Mine
Expressway
Power Pant
Carrier
Data Center
Contact Us
 info@rcgpower.com
 +86 510-83781999
 157 Furong Middle 1st Road, Xishan Economic and Technological Development Zone, Wuxi City, Jiangsu, PRC.
WeChat
TikTok
Copyright © 2025 Jiangsu Ruichang Gold Generating Equipment Co., Ltd. All Rights Reserved.
Privacy Policy

Leave A Message
If you are interested in our products and want to know more details, please leave a message here, we will reply you as soon as we can.
Submit

 WhatsApp
86 15961889117
 Email
info@rcgpower.com
 Facebook
Facebook
 TikTok
TikTok
 Top
