URL: https://www.rcgpower.com/products/Diesel-Generator-Set/R-YC-Series.html
Accessed: 2026-11-01

R-SC Series (SDEC)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd
 +86 510-83781999
 info@rcgpower.com
Home
Products
 Diesel Generator
Gas Generator
Lighting Towers
Alternator
R-DC Series(DCEC Cummins)
R-CC Series (CCEC Cummins)
R-CC Series (Cummins)
R-P Series (Perkins)
R-V Series (Volvo)
R-MHI Series (MITSUBISHI)
R-MS Series (Shanghai MITSUBISHI)
R-SM Series (SME)
R-XC Series (FAWDE)
R-SC Series (SDEC)
R-YC Series (YUCHAI)
R-MYC Series (YUCHAI MTU)
R-M Series (MTU)
R-WB Series (Baudouin)
R-H Series (Hyundai)
Original Genset
Gas Generator
Solar Light Tower Brochure
RCG 4000 Series LIGHT TOWER
R-164
R-182
R-184
R-224
R-274
R-444
R-544
R-634
R-734
Solution
 Data Center
Carrier
Power Pant
Expressway
Mine
Property
About Us
 About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Service and Support
Contact
Inquiry Now
English


简体中文
Home > Diesel Generator > R-SC Series (SDEC)
R-SC Series (SDEC)


R-SC Series (SDEC)
Offers a robust and stable power platform evolved over decades, earning the profound trust of the domestic industrial market.
Built for longevity and continuous heavy-duty service through high-strength casting and advanced lubrication systems.
Integrates low-emission technologies without compromising signature high-torque performance for modern green energy initiatives.
 info@rcgpower.com
 86 15961889117
Contact Us
 Product Description
Built upon a legacy of domestic industrial strength, SDEC units offer formidable torque and high-availability startup for primary and backup power.
Engineered for simplified maintenance cycles and low vibration profiles to reduce long-term structural fatigue and noise.
Cabinetry features high-sealing performance, creating an effective shield against rain, dust, and external particulate ingress.
Designed for rapid deployment with heavy-duty base frames compatible with cranes, forks, and drag transportation.
High-capacity fuel tanks and 50°C ambient radiators ensure reliable operation during extended power outages.
 Download
50HZ
60HZ
R-SC Series (Stage 2)
R-SC Series (Stage 3)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-SC15D5-S | 15 kVA / 12 kW | 17 kVA / 13 kW | 4Z2.3-G11 | WR164D | PDF
| R-SC20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 4Z2.7-G11 | WR184ES | PDF
| R-SC25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4Z3.0-G11 | WR184FS | PDF
| R-SC30D5-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 4Z3.2-G11 | WR184G | PDF
| R-SC40D5-S | 40 kVA / 32 kW | 44 kVA / 35 kW | 4ZT3.2-G11 | WR184J | PDF
| R-SC50D5-S | 50 kVA / 40 kW | 55 kVA / 44 kW | 4ZT3.5-G21 | WR224D | PDF
| R-SC60D5-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 4ZTAA4.1-G21 | WR224E | PDF
| R-SC63D5-S | 63 kVA / 50 kW | 69 kVA / 55 kW | SC4H95D2 | WR224E | PDF
| R-SC80D5-S | 80 kVA / 64 kW | 88 kVA / 70 kW | SC4H115D2 | WR224G | PDF
| R-SC100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 4HTAA4.3-G21 | WR274C | PDF
| R-SC125D5-S | 125 kVA / 100 kW | 138 kVA / 110 kW | SC4H180D2 | WR274DL | PDF
| R-SC150D5-S | 150 kVA / 120 kW | 165 kVA / 132 kW | SC7H230D2 | WR274EL | PDF
| R-SC188D5-S | 188 kVA / 150 kW | 206 kVA / 165 kW | SC7H250D2 | WR274H | PDF
| R-SC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | SC8D280D2 | WR274H | PDF
| R-SC225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | SC9D310D2 | WR274J | PDF
| R-SC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | SC9D340D2 | WR274K | PDF
| R-SC313D5-S | 313kVA / 250kW | 344kVA / 275kW | SC12E420D2 | WR444ES | PDF
| R-SC338D5-S | 338kVA / 270kW | 371kVA / 297kW | SC12E460D2 | WR444E | PDF
| R-SC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | SC13E500D2 | WR444FS | PDF
| R-SC450D5-S | 450kVA / 360kW | 495kVA / 396kW | SC25G610D2 | WR444FL | PDF
| R-SC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | SC25G690D2 | WR544C | PDF
| R-SC563D5-S | 563kVA / 450kW | 619kVA / 495kW | SC27G755D2 | WR544DL | PDF
| R-SC625D5-S | 625kVA / 500kW | 688kVA / 550kW | SC27G830D2 | WR544FS | PDF
| R-SC688D5-S | 688kVA / 550kW | 756kVA / 605kW | SC27G900D2 | WR544FL | PDF
| R-SC750D5-S | 750kVA / 600kW | 825kVA / 660kW | SC33W990D2 | WR544FL | PDF
| R-SC900D5-S | 900kVA / 720kW | 1000kVA / 800kW | SC33W1150D2 | WR634E | PDF
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| R-SC38D5-S | 38 kVA / 30 kW | 41 kVA / 33 kW | 4Z3.2-G41 | WR184H | PDF
| R-SC50D5-S | 50 kVA / 40 kW | 55 kVA / 44 kW | 4HTAA4.3-G31 | WR224D | PDF
| R-SC63D5-S | 63 kVA / 50 kW | 69 kVA / 55 kW | 4HTAA4.3-G32 | WR224E | PDF
| R-SC80D5-S | 80 kVA / 64 kW | 88 kVA / 70 kW | 4HTAA4.3-G33 | WR224G | PDF
| R-SC100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 4HTAA4.3-G34 | WR274C | PDF
| R-SC113D5-S | 113 kVA / 90 kW | 124 kVA / 99 kW | 4HTAA4.3-G35 | WR274D | PDF
| R-SC125D5-S | 125 kVA / 100 kW | 138 kVA / 110 kW | 4HTAA4.3-G36 | WR274DL | PDF
| R-SC138D5-S | 138 kVA / 110 kW | 151 kVA / 121 kW | 6HTAA6.5-G31 | WR274E | PDF
| R-SC150D5-S | 150 kVA / 120 kW | 165 kVA / 132 kW | 6HTAA6.5-G32 | WR274EL | PDF
| R-SC175D5-S | 175 kVA / 140 kW | 193 kVA / 154 kW | 6HTAA6.5-G35 | WR274G | PDF
| R-SC188D5-S | 188 kVA / 150 kW | 206 kVA / 165 kW | 6HTAA6.5-G33 | WR274H | PDF
| R-SC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | 6DTAA8.9-G31 | WR274H | PDF
| R-SC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | 6HTAA6.5-G34 | WR274H | PDF
| R-SC225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | 6DTAA8.9-G32 | WR274J | PDF
| R-SC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6DTAA8.9-G33 | WR274K | PDF
| R-SC275D5-S | 275 kVA / 220 kW | 303 kVA / 242 kW | 6DTAA8.9-G34 | WR444D | PDF
| R-SC313D5-S | 313kVA / 250kW | 344kVA / 275kW | 6ETAA11.8-G32 | WR444ES | PDF
| R-SC350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | 6ETAA11.8-G33 | WR444E | PDF
| R-SC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | 6ETAA11.8-G31 | WR444FS | PDF
| R-SC400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | 6ETAA12.8-G32 | WR444F | PDF
| R-SC450D5-S | 450kVA / 360kW | 495kVA / 396kW | 6ETAA12.8-G31 | WR444FL | PDF
| R-SC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | SDEC & 6ETAA12.8-G310 | WR544C | PDF
| R-SC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | 6KTAA25-G36 | WR544C | PDF
| R-SC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | 6KTAA25-G311 | WR544C | PDF
| R-SC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | 12GTAA27-G34 | WR544C | PDF
| R-SC563D5-S | 563kVA / 450kW | 619kVA / 495kW | 12GTAA27-G33 | WR544DL | PDF
| R-SC575D5-S | 575 kVA / 460 kW | 633 kVA / 506 kW | 6KTAA25-G35 | WR544E | PDF
| R-SC575D5-S | 575 kVA / 460 kW | 633 kVA / 506 kW | 6KTAA25-G310 | WR544E | PDF
| R-SC625D5-S | 625kVA / 500kW | 688kVA / 550kW | 12GTAA27-G32 | WR544F | PDF
| R-SC650D5-S | 650 kVA / 520 kW | 715 kVA / 572 kW | 6KTAA25-G34 | WR544F | PDF
| R-SC650D5-S | 650 kVA / 520 kW | 715 kVA / 572 kW | 6KTAA25-G39 | WR544F | PDF
| R-SC700D5-S | 700 kVA / 560 kW | 770 kVA / 616 kW | 6KTAA25-G33 | WR544F | PDF
| R-SC700D5-S | 700 kVA / 560 kW | 770 kVA / 616 kW | 6KTAA25-G38 | WR544F | PDF
| R-SC700D5-S | 700 kVA / 560 kW | 770 kVA / 616 kW | 12GTAA27-G31 | WR544F | PDF
| R-SC750D5-S | 750kVA / 600kW | 825kVA / 660kW | SC33W990D2 | WR544FL | PDF
| R-SC800D5-S | 800 kVA / 640 kW | 880 kVA / 700 kW | 6KTAA25-G31 | WR634D | PDF
| R-SC900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | 6WTAA35-G32 | WR634D | PDF
| R-SC1000D5-S | 1000kVA / 800kW | 1100kVA / 880kW | 6WTAA35-G31 | WR634E | PDF
| R-SC1125D5-S | 1125 kVA / 900 kW | 1250kVA / 990kW | 6WTAA35-G310 | WR634F | PDF
| R-SC1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 990 kW | 6WTAA35-G311 | WR634G | PDF
| R-SC1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | 12KTA58-G36 | WR734C | PDF
| R-SC1563D5-S | 1563 kVA / 1250 kW | 1750 kVA / 1400 kW | 12KTA58-G35 | WR734C | PDF
| R-SC1688D5-S | 1688 kVA / 1350 kW | 1850 kVA / 1500 kW | 12KTA58-G34 | WR734D | PDF
| R-SC1875D5-S | 1875 kVA / 1500 kW | 2063 kVA / 1650 kW | 12KTA58-G33 | WR734E | PDF
| R-SC2000D5-S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | 12KTA58-G32 | WR734F | PDF
| R-SC2250D5-S | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW | 12KTA58-G31 | WR734G | PDF
R-SC Series (Stage 2)
R-SC Series (Stage 3)
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
| | Model | Prime Power | Standby Power | Engine | Alternator | Download
 Recommended Products
R-DC Series(DCEC Cummins)
Learn More ＞＞＞
R-CC Series (CCEC Cummins)
Learn More ＞＞＞
R-CC Series (Cummins)
Learn More ＞＞＞
R-P Series (Perkins)
Learn More ＞＞＞
You Can Contact Us At Anytime !
Submit your requirements, and our professional team will contact you promptly to provide customized power solutions.
Send Now

About Us
About RCGPOWER
Certifcate
Partnership
Exhibitions
News
Products
Diesel Generator
Gas Generator
Lighting Towers
Alternator
Solution
Property
Mine
Expressway
Power Pant
Carrier
Data Center
Contact Us
 info@rcgpower.com
 +86 510-83781999
 157 Furong Middle 1st Road, Xishan Economic and Technological Development Zone, Wuxi City, Jiangsu, PRC.
WeChat
TikTok
Copyright © 2025 Jiangsu Ruichang Gold Generating Equipment Co., Ltd. All Rights Reserved.
Privacy Policy

Leave A Message
If you are interested in our products and want to know more details, please leave a message here, we will reply you as soon as we can.
Submit

 WhatsApp
86 15961889117
 Email
info@rcgpower.com
 Facebook
Facebook
 TikTok
TikTok
 Top
