URL: https://techcomm.rehlko.com/$web/techcomm/pdf/Rehlko_Industrial_Full_Line_Brochure.pdf
Accessed: 2026-11-01

North America
Full Line Industrial
Power Systems
    Table of Contents

    Rehlko � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � 04
    Total System Integration � � � � � � � � � � � � � � � � � � � � � � � � � � � � � 06
    Diesel Generators � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � 08
    Gas Generators� � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � 12
    Controls � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � 16
    Enclosures � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � 18
    Sub-Base Fuel Tanks � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � 20
    Power Armor � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � 21
    Mobile Generators � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � 22
    Automatic Transfer Switches � � � � � � � � � � � � � � � � � � � � � � � 24
    Paralleling Switchgear � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � 26
    Decision-Maker Paralleling System � � � � � � � � � � � � � � � 28
    Power Solutions Center � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � 30
    Rehlko Genuine Parts� � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � 32
    The Rehlko Difference � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � � 34

02                                                                                                                        03
                                                                                                    Solutions for
                                                                                                    all sectors

                                                                                                    ✓ Data Centers
                                                                                                    ✓ Healthcare
                                                                                                    ✓ Water Treatment
                                                                                                    ✓ Telecommunications
                                                                                                    ✓ Construction
                                                                                                    ✓ Energy Production
                                                                                                    ✓ Transportation/Distribution
                                                                                                    ✓ Military
                                                                                                    ✓ Mining
                                                                                                    ✓ Hospitality
                                                                                                    ✓ Government
                                                                                                    ✓ Agriculture

    Built on legacy, leading                                                                        About Rehlko
    with innovation
                                                                                                    Rehlko, through its power systems business unit, delivers
    For more than 100 years, we have been through countless reinventions. We brought power to       worldwide energy solutions, designed to ensure resilience
    rural Americans. Fueled the first successful expedition to Antarctica. Powered outdoor cameras  for mission-critical applications of all sizes. Building on more
    and lights in Hollywood and lit the construction of the Hoover Dam.                             than a century of expertise and dedication, the company
                                                                                                    offers complete power systems, including industrial backup
    In September 2024, Kohler Energy rebranded as Rehlko, marking a significant milestone in its    generators (HVO, diesel, gaseous), enclosures, hydrogen
    100-plus-year history of delivering innovative and resilient energy solutions.                  fuel cells systems, automatic transfer switches, switchgear,
                                                                                                    monitoring controls, genuine parts and end-to-end services.
    Resilience is reinvention.                                                                      As a global company with service partners in every country,
                                                                                                    Rehlko provides reliable, cutting-edge technology to keep
                                                                                                    industries and businesses running when the grid fails. Rehlko
                                                                                                    goes beyond basic recovery to create stronger, more resilient
                                                                                                    communities, driving a durable energy future.

04  REHLKO                                                                                                                         REHLKO  05
Total system                                                                   Rehlko Automatic                 Rehlko Paralleling
integration                                                                    Transfer Switch                  Switchgear
                                                                                  This product automatically
Everything works together.                                                        switches a building’s power   Paralleling switchgear synchronizes
Just as it should.                                                                source from the main grid to  multiple generators to work together,
                                                                                  a backup generator during     sharing the load and ensuring a reliable
Rehlko designs modular components that                                            an outage. When normal        power supply. It automatically manages
work together flawlessly. Then, we use                                            power is restored, the ATS    the power distribution, balancing the
these building blocks to engineer a system                                        reconnects to the main        load between sources and allowing
custom-made for your space. After rigorous                                        supply to ensure continuous   seamless transitions.
factory testing and expert installation,                                          power without manual
every part will work harmoniously with                                            intervention.                                                           Rehlko Generators
the entire system—for decades.
                                            Rehlko Remote                                                                                                 Rehlko generators come in a range of
                                            Annunciator                                                                                                   sizes and can operate in parallel with
                                            A monitoring system that                                                                                      multiple units. For added protection,
                                            provides a user-friendly display                                                                              Rehlko offers durable enclosures and user-
                                            of the generator’s status.                                                                                    friendly controls with advanced network
                                                                                                                                                          communications for seamless operation.
                                            Rehlko supports
                                            mission-critical
                                            infrastructure
                                            during an outage.

06  TOTAL SYSTEM INTEGRATION                                                                                                                              TOTAL SYSTEM INTEGRATION  07
    Diesel Generators 15-4000 kW

    Built for the most critical jobs on earth.

    Think about the most important places in the world: hospitals, airports, data
    centers, water treatment plants, etc. Those are the places we protect. The ones that
    absolutely have to have power—no matter what. And with diesel generators ranging
    from 15-4000 kW, there’s no job too small, no building too big.

    With over a century of engineering know-how behind them, our class of KD SeriesTM
    generators are built with an eye on the future—designed to last for decades, with
    better fuel economy and a smaller footprint than ever before.

    1 High-Ambient Cooling             2 Emission-Certified EPA                  3 Options and Accessories
          Designed to meet extreme          Certified, industrial grade engines        Improved motor-starting
          operating conditions.             meet the latest emissions                  alternators, heavy-duty air
                                            requirements and Tier 4                    cleaners, enclosures,
    4 Controls                              generators from 30-150 kW.                 fuel tanks, block heaters,
          Available with a variety of                                                  multiple circuit breakers,
          controls—basic, advanced,    5 Alternators                                   and more.
          and paralleling.                   Provide advanced short-circuit
                                             capability and meet NEMA MG 1,
                                             IEEE, and ANSI standards.

                                                                                                                    30REOZK                 KD300                     KD4000

    1                                     3                                                                         Standard Features

                                       2                                                                            Tested and Approved     Rapid Response            Easy Installation

                                             4                                   5                                  Rehlko generators meet  Our generators power      Our quickest installation
                                                                                                                    tough industry testing  up in 10 seconds or       ever—large stub-up areas;
                                                                                                                    and quality standards   less and deliver quality  easy access to fuel, load,
                                                                                                                    (UL, CSA, IBC, NFPA).   power during voltage      and exhaust locations.
                                                                                                                                            and frequency changes.

                                                                                    KD2800

08  DIESEL GENERATORS                                                                                                                                                 DIESEL GENERATORS           09
    Diesel Generators 15-4000 kW                                                                         Tier 4 Final Stationary Diesel Generator Series

    Model              Standby 60 Hz*   Prime 60 Hz  RPM        Engine          EPA         Controllers  Our Tier 4 Final stationary diesel generator series delivers rugged, long-term power
                           (kW/kVA)      (kW/kVA)          Manufacturer    Emissions                     performance with industry-leading emissions compliance. Designed for permanent
     15REOZK                   17/21.3     15/18.8   1800                 EPA-certified         APM402   installations, these units are ideal for critical applications requiring 24/7 reliability.
     20REOZK                   24/30       21/26.3   1800        Rehlko   EPA-certified         APM402
     30REOZK                   31/39        28/25    1800        Rehlko   EPA-certified         APM402   30REOZK4                    125REOZJ4
     40REOZK                   42/52        37/46    1800        Rehlko                         APM402
     50REOZK                   52/65        47/58    1800        Rehlko        Tier 3           APM402   Model       Standby 60 Hz*  Prime 60 Hz  RPM        Engine       EPA    Controllers
     60REOZK                   60/75        54/67    1800        Rehlko        Tier 3           APM402                   (kW/kVA)     (kW/kVA)          Manufacturer  Emissions
     KD80                     80/100                 1800        Rehlko        Tier 3    APM402/APM603    30REOZK4          30/37.5      28/35    1800                             DEC3500
     KD100                    100/125     320/400    1800        Rehlko        Tier 3    APM402/APM603    40REOZK4           40/50       36/45    1800        Rehlko    Tier 4F    DEC3500
     KD130                    130/163                1800        Rehlko        Tier 3    APM402/APM603    48REOZK4           48/60       43/53    1800        Rehlko    Tier 4F    DEC3500
     KD150                    150/188     365/456    1800        Rehlko        Tier 3    APM402/APM603    80REOZJ4          85/106       76/95    1800        Rehlko    Tier 4F    DEC3500
     KD180                   180/225                 1800        Rehlko        Tier 3    APM402/APM603    100REOZJ4         105/131     96/120    1800    John Deere    Tier 4F    DEC3500
     KD200                   200/250      460/575    1800        Rehlko        Tier 3    APM402/APM603    125REOZJ4         130/163     117/146   1800    John Deere    Tier 4F    DEC3500
     KD230                   230/288      500/625    1800        Rehlko        Tier 3    APM402/APM603    150REOZJ4         154/193     139/174   1800    John Deere    Tier 4F    DEC3500
     KD250                   250/313      555/694    1800        Rehlko        Tier 3    APM402/APM603                                                    John Deere    Tier 4F
     KD275                   275/344      630/785    1800        Rehlko        Tier 3    APM402/APM603
     KD300                   300/375      680/850    1800        Rehlko        Tier 3    APM402/APM603                                                                    *Stationary emergency ratings based on 3-phase, 480 V
     350REOZJC               360/450      720/900    1800        Rehlko        Tier 3    APM402/APM603                                                                                                 Single-phase ratings also available
     350REOZJD               350/438      810/1012   1800    John Deere        Tier 3    APM402/APM603
     400REOZJC                410/513     900/1125   1800    John Deere        Tier 3    APM402/APM603                                                  For additional technical specifications, visit powersystems.rehlko.com
     400REOZJG               400/500     1120/1400   1800    John Deere        Tier 3    APM402/APM603
     500REOZJC               500/638      1210/1512  1800    John Deere        Tier 3    APM402/APM603
     500REOZVC               515/644     1160/1450   1800    John Deere        Tier 2    APM402/APM603
     550REOZVB               550/688     1350/1687   1800         Volvo        Tier 2    APM402/APM603
     600REOZVB               600/750     1440/1800   1800         Volvo        Tier 2    APM402/APM603
     KD700                   700/875     1450/1813   1800         Volvo        Tier 2    APM603/APM804
     KD750                   750/935     1580/1975   1800        Rehlko        Tier 2    APM603/APM804
     KD800                  800/1000     1620/2025   1800        Rehlko        Tier 2    APM603/APM804
     KD900                   900/1125    1820/2275   1800        Rehlko        Tier 2    APM603/APM804
     KD1000                 1000/1250    1820/2275   1800        Rehlko        Tier 2    APM603/APM804
     KD1250                 1250/1562   2050/2563    1800        Rehlko        Tier 2    APM603/APM804
     KD1350                 1350/1687    2270/2837   1800        Rehlko        Tier 2    APM603/APM804
     1250REOZMD             1280/1600    2540/3175   1800        Rehlko        Tier 2           APM603
     KD1500                 1500/1875   2720/3400    1800     Mitsubishi       Tier 2    APM603/APM804
     KD1600                1600/2000    2950/3688    1800        Rehlko        Tier 2    APM603/APM804
     1600REOZMD            1600/2000    3640/4550    1800        Rehlko        Tier 2           APM603
     KD1750                 1750/2187                1800     Mitsubishi       Tier 2    APM603/APM804
     1750REOZMD             1780/2225                1800        Rehlko        Tier 2           APM603
     KD2000                2000/2500                 1800     Mitsubishi       Tier 2    APM603/APM804
     2000REOZMD            2000/2500                 1800        Rehlko        Tier 2           APM603
     KD2250                 2250/2812                1800        Rehlko        Tier 2    APM603/APM804
     KD2500                 2500/3125                1800        Rehlko        Tier 2    APM603/APM804
     KD2800                2800/3500                 1800        Rehlko        Tier 2    APM603/APM804
     KD3000                3000/3750                 1800        Rehlko        Tier 2    APM603/APM804
     KD3250                3250/4063                 1800        Rehlko        Tier 2    APM603/APM804
     KD4000                4000/5000                 1800        Rehlko        Tier 2    APM603/APM804
                                                                 Rehlko        Tier 2

10  DIESEL GENERATORS                                                                                                                                                 DIESEL GENERATORS                                                     11
    Gas Generators 25-500 kW                                                              Our line of standby generators is specifically designed for industrial light commercial
                                                                                          applications, including small retail, commercial, and municipal buildings, universities,
    Custom-made to meet your needs.                                                       and apartment complexes.

                                                                                          Runs Quietly and Efficiently                          Rust-Resistant

                                                                                          Sound-attenuated enclosure and Rehlko 2.2 L           Rehlko Power Armor™ provides corrosion
                                                                                          turbocharged engine keeps noise to                    resistance in harsh conditions.
                                                                                          a minimum.
                                                                                                                                                One-Step Full-Load Acceptance
                                                                                          One-Step Full-Load Acceptance
                                                                                                                                                Our gas generators accept full load
                                                                                          Designed to meet NFPA 110 Level 1 requirements        to keep you up and running.
                                                                                          when equipped with required accessories and
    KG60            KG100                   KG200                                         installed per NFPA 110 standards.

    The good news is that you can forget all that one-size-fits-all nonsense. Rehlko      1 Sound Enclosure        2 Alternator                          3 APM402 Controller
    gas generators are tailored to meet your specific job requirements. Unlike most            Durable aluminum
    generator models, every Rehlko generator is designed to work precisely for standby         sound-attenuating   Our wound field excitation system     Provides advanced control,
    or prime applications, so you know you’re getting the right power and the right            enclosure with
    power rating—and enjoying huge cost savings along the way.                                 optional windload.  with its unique PowerBoost™ design    system monitoring, and system

    But we didn’t just stop there. We’ve also simplified the installation process—every                            delivers great voltage response and   diagnostics for optimum
    model is available EPA-certified to meet operational requirements on pipeline
    natural gas. There’s no need to certify or recertify.                                                          short-circuit capability. Brushless,  performance and compatibility.

                                                                                                                   rotating-field alternator has broad-

                                                                                                                   range reconnectability.

                                                                                          4 Fuel System            5 Engine Features                     6 Innovative Cooling System
                                                                                                                                                               Electronically controlled fan
                                                                                          Simple field conversion  Powerful and reliable 2.2 L                 speeds minimize generator
                                                                                                                                                               sound signature.
    Standard Features                                                                     between natural gas and  turbocharged liquid-cooled

    Tested and Approved                                                                   LPG fuels while maintaining engine and electronic engine

    Rehlko generators meet tough            Factory-Certified Generators                  emission certification.  management system.
    industry testing and quality standards
    (UL, CSA, IBC, NFPA).                   Every size Rehlko gas generator is available  1
                                            EPA-certified, ECM controlled, and                                          3
    Ultimate Performance                    designed to meet the latest spark-ignited
                                            emission requirements.                                                                                       6
    Our 1800-rpm engines are designed for
    steady operation, supporting efficient  Versatile Power
    generator performance in a wide range
    of applications.                        Rehlko gas generators are made for more
                                            than just emergencies. You can also use them
                                            for standby and prime applications.

                                                                                                             2                              5
                                                                                                                           4
                                                                                          30CCL
12  GAS GENERATORS                                                                                                                                          GAS GENERATORS                    13
    Gas Generators 25-500 kW

    Model           NG Standby   LP Standby  NG Prime     Controllers
                     (kW/kVA)     (kW/kVA)   (kW/kVA)
     25CCL               25/31                                APM402
     30CCL               30/38       25/31   230/288          APM402
     40CCL               40/50      30/38     270/338         APM402
     KG25                25/31      40/50     300/375         APM402
     KG30                30/38       25/31   360/450          APM402
     KG40A               40/50      30/38                     APM402
     KG40                40/50      40/50                     APM402
     KG50                50/63      40/50                     APM402
     KG60                60/75      50/63                     APM402
     KG80A              80/100      60/75              APM402/APM603
     KG80               80/100     80/100              APM402/APM603
     KG100             100/125     80/100              APM402/APM603
     KG125              125/156    100/125             APM402/APM603
     KG150             150/188     105/131             APM402/APM603
     KG180             180/225     150/188             APM402/APM603
     KG200             200/250     150/188             APM402/APM603
     250REZXB          260/325     150/188             APM402/APM603
     300REZXC          300/375     170/213             APM402/APM603
     300REZXD          300/375                         APM402/APM603
     350REZXD          350/438     210/262             APM402/APM603
     400REZXD          400/500    240/300              APM402/APM603
     450REZXD          450/562    295/369              APM402/APM603
     500REZXD          500/625     295/369             APM402/APM603
                                  295/369

                                                                                               Ratings based on 3-phase, 480 V
                                             For additional technical specifications, visit powersystems.rehlko.com

14  GAS GENERATORS                                                                                                              GAS GENERATORS  15
    Controls                                                                                                  APM402  APM603                                             APM804  DEC3500

    Technology so advanced, it’s easy.

    At Rehlko, we don’t do one size fits all. With our controls, we design custom packages,
    tailored to your needs, from basic controls to multiple generator paralleling.

    Standard Features                        Alternator Protection                                            Model                                              APM402  APM603  APM804   DEC3500
                                                                                                               Integral voltage regulator                             x       x       x         x
    Tested and Approved                      This must-have technology protects the                            Engine diagnostics                                     x       x       x         x
                                             alternator from thermal overload.                                 Engine starting aid                                    x       x                 x
    Our controls meet NFPA, UL, and                                                                            Event and data logging                                 x       x       x         x
    CE standards.                            Seamless System Integration                                       Programming access via laptop                          x       x       x         x
                                                                                                               Key switch                                                     x       o
    Integral Voltage Regulator               Every controller works with our automatic                         User Interface                                         x                         x
                                             transfer switches and switchgear for                              Alphanumeric digital display                                   x       x
    Rehlko controls deliver precise voltage  complete system integration.                                      Monochromatic graphical display                        x       x       x         x
    regulation (.25%-.50%) to protect your                                                                     Color graphical display                                                          x
    sensitive equipment from poor                                                                              Emergency stop (remote)                                x       x       x
    power quality.                                                                                             Exercise function                                      o       o       o         x
                                                                                                               Communications                                                                   o
    Model-Specific Features                                                                                    Local and remote area network capability                       x       x
                                                                                                               Monitoring software                                            x       x         x
    Inputs and Outputs          Alternator Status                   Engine Protection–                         Paralleling                                                    x       x
                                and Condition                       Shutdown/Indication                        Remote input for external paralleling controller               x       x         x
    All models include                                                                                         Dead-bus paralleling                                           x       x         x
    digital and analog          • Voltage, L-L, and L-N for         • High engine                              Dead-field paralleling                                         x       x         x
    input and output with            all phases                          coolant temperature                   Color graphical display                                        x       x         x
    option for additional                                                                                      Synchronizer                                                   x       x         x
    inputs/outputs.             • Current/frequency for all phases  • Low coolant level                        Real and reactive load sharing                                 x       x         x
                                • Total kW/kVA and KVAr             • Low oil pressure                         First-on logic                                                 x       x         x
    Engine Status and           • kWh                               • Overcrank                                Circuit breaker control                                        x       x         x
    Condition Indicators        • Power factor                      • High/low fuel                            Base load control                                              x       x         x
                                • Per phase kW/kVA                                                             Var/power factor control                                                         x
    • Oil pressure/temperature                                           level/pressure                        Load management
    • Coolant temperature            and KVAr                       • Overspeed                                Generator management
    • Engine speed                                                  • Load-shed output*                        KEY: STANDARD = x / OPTION = o
    • Number of starts          Alternator Protection–
    • Battery voltage           Shutdown/Indication                                           *Except APM804

                                • Over- and undervoltage/frequency
                                • Overcurrent
                                • Overpower
                                • Locked rotor*
                                • Reverse power/VAR

16  CONTROLS                                                                                                                                                                              CONTROLS  17
    Enclosures

    Single source, direct from Rehlko.

    If you want to keep the weather out and the noise in, there’s really only one way
    to go. Rehlko enclosures are bolstered by industrial steel or heavy duty aluminum
    and acoustic insulation to protect your investment and keep the noise down. UL
    2200-listed and IBC-certified packages are available.

    Standard Features                                      Quiet Performance

    Custom Options                                         Our enclosures offer acoustic insulation
                                                           to meet your quiet applications.
    Multiple weather/sound enclosure options
    are available on 15-4000 kW generators.                Advanced Corrosion Protection

    Certified Packages                                     Power Armor is a textured automotive-grade
                                                           finish that surpasses a 3500-hour salt
    Enclosures are UL 2200-listed, IBC-certified           spray exposure test.
    and meet up to 181-mph wind rating.

                                                           1 Available Accessories                          20REOZK       KD4000 in eFRAME Enclosure
                                                                  Electrical packages, lighting,
    1           3                                                 heaters, motorized louvers,               Sound Levels
                                                                  stairs, and more.                         kW
                                                        4                                                   15-60 kW      Engine Manufacturer  Weather Enclosure  Sound Enclosure dBA
             2                                             2 Advanced Door System                           24-36 kW                Rehlko              77-80               64-64
                                                                  Hinged doors, door handles,               40-200 kW               Rehlko                  -               67-68
                                                 5                and door holders provide                  180-500 kW              Rehlko              79-84               64-71
                                                                  security, protection, and easy            80-300 kW               Doosan              84-90               70-72
                                                                  access for service.                       350-500 kW                                  80-94               68-75
                                                                                                            500-600 kW           John Deere             90-94               73-75
                                                           3 Internal Exhaust System                        700-1000 kW          John Deere             94-95                  75
                                                                  Features insulated exhaust                1250-4000 kW                                93-98                  75
                                                                  silencer for improved aesthetics,                                  Volvo              85-101              75-85
                                                                  safety, and noise reduction.                                      Rehlko
                                                                                                                            Rehlko/Mitsubishi
                                                           4 Service Access
    30REOZK                                                       Multiple personnel doors and
                                                                  removable panels offer easy
18  ENCLOSURES                                                    access to generator control, fuel                                                               ENCLOSURES           19
                                                                  fill, fuel gauge, oil fill, and battery.

                                                           5 Oil and Radiator Drains
                                                                  Provide an easier, quicker way
                                                                  to service your generator.
    Sub-Base Fuel Tanks                                                                                             Power ArmorTM Paint Systems

    All-weather protection. Heavy-duty performance.                                                                 For enclosures, skids, sub-base fuel tanks
                                                                                                                    and components.

    If it’s environmental protection you want, you’re in the right place. Rehlko tanks                              Power Armor™ Paint System         Heavy-Duty Durability
    feature two containment walls to keep your fuel where it should be—inside. Plus,
    they’re coated with Power Armor Plus™ a textured epoxy-based rubberized finish,                                 For enclosures, skids and         Power Armor combines high edge,
    for heavy-duty durability.                                                                                      components.                       E-coat epoxy primer with TGIC
                                                                                                                                                      (triglycidyl isocyanurate) powdercoat
    Standard Features                           Custom Options                                                      Power Armor is a textured         top coat for advanced corrosion
                                                                                                                    industrial finish that provides   resistance and abrasion protection,
    Environmental Protection                    Choose from alarm panels, spill-fill containments,                  heavy-duty durability in          as well as enhanced edge coverage
                                                high fuel switches, tank markings, and more.                        harsh conditions.                 and color retention.
    Our tanks are UL-listed secondary
    containment tanks and can be configured     Excellent Protection                                                Corrosion Resistance              Eco Design
    to meet cUL, IBC and other required codes.
                                                Power Armor Plus eliminates the need for                            Power Armor surpasses             Our 10-stage, automotive grade
    Multiple Runtimes                           exterior epoxy treatment and provides excellent                     3,000-hour salt spray             e-coat paint system is heavy
                                                abrasion resistance and corrosion protection.                       corrosion tests per               metal free and reduces sludge by
    Usable tank capacities provide up to 96                                                                         ASTM B-1117.                      at least 80% compared to zinc-
    hours of operation.                                                                                                                               phosphatebased products.

    1 State Tank Options                      2 Emergency Pressure-Relief Vents  3 Normal Vent with Cap             Power Armor Plus™                 Extreme Durability
          Electrical packages, lighting,            Ensure proper venting of           Raised above the             Paint System
          heaters, motorized louvers,               inner and outer tank during        lockable fuel fill cap.                                        Power Armor Plus creates an ultra
          stairs, and more.                         extreme conditions.                                             For sub-base fuel tanks.          thick barrier between your equipment
                                                                                 6 Electrical Stub-Up                                                 and harsh environmental conditions.
    4 Fuel Switch                             5 Leak Detection Switch                  Features large stub-up       Power Armor Plus is a textured
          Interfaces with controller to             Annunciates a contained            area for easy installation.  epoxy-based, rubberized coating   Significant Cost Savings
          provide fuel level indication.            primary tank fuel leak at                                       that’s built to take a beating.
                                                    generator control.                                                                                With Power Armor Plus, there’s no
                         1                                                                                          Next-Level Toughness              need for expensive secondary epoxy
                                                4  5                                                                                                  treatments on tanks.
                                           3                                                                        Rehlko sub-base fuel tanks are
                                                                                 6                                  armored with a polyurea-textured  Clean, Industrial Look
                             2                                                                                      coating, the same coating found
                                                                                                                    on truck beds.                    The textured finish provides the
                                                                                                                                                      ultimate industrial surface with better
                                                                                                                                                      grip for generator servicing.

                                                                                                                                                     Power Armor is exclusively applied to internally painted Rehlko enclosures
                                                                                                                                                     and sub-base fuel tanks for enhanced protection. Third-party enclosures

                                                                                                                                                                 and select components may not feature the Power Armor finish.

20  SUB-BASE FUEL TANKS                                                                                                                               POWER ARMOR                              21
    Mobile Generators 90-175 kVA                                                                                Standard Features

    Take your power to go.                                                                                      Diesel Mobile Generators

    Quiet, reliable Rehlko mobile generators give you dependable power anywhere, from                           Easy on the Environment
    remote construction sites to public events and storm recovery. Tough to the core, they’re                   EPA-emission-certified for nonroad use with
    built to withstand the elements and run for long hours in prime applications. Upgrade your                  110% containment of fuel, oil and coolant. Tier 4
    rental fleet with hard-working mobile units. They’re loaded with features for power that                    Final engines with lower operating costs* give you
    work wherever you go.                                                                                       heavy-duty power for any demanding application.

    1 Decision-Maker® 3500 Controller      2 Rugged Trailer                     3 Onboard Fuel Tank             Engines For The Future                               Generator Paralleling Box
         User-friendly LCD display and           Tough commercial trailer             24-hour runtime tanks
         advanced network communications.        with electric braking system.        are standard.             Rehlko KDI diesel engines have no DPF (diesel        The Rehlko mobile paralleling box provides
                                                                                                                particulate filter) for a smaller overall footprint  the flexibility to parallel any Tier 4 Final mobile
    4 Two-Way Fuel Valve                   5 Lifting Eye                        6 Removable Housing             without DPF maintenance. Cooled exhaust gas          generators to meet job requirements—without
          Easily switches between onboard        Convenient single-point              Patented housing is easy  recirculation (EGR) helps achieve the industry’s     the need for expensive motorized breakers. And
          and external fuel tank draw            lifting eye.                         to remove–just unscrew    toughest emissions standards. Ultra efficient        thanks to the paralleling intelligence built into the
          (optional on diesel models).                                                bolts from the base.      performance provides savings. John Deere             DEC3500 controller, each box can parallel two
                                                                                                                engines have Integrated Emissions Control            generators. Up to four paralleling boxes and eight
                                                                                                                systems—cooled EGR, exhaust filter, and SCR—         generator sets can be connected to one
                                                                                                                that result in high power density, high torque, and  distribution bus.
                                                                                                                lower fuel consumption.

                                                               5

                       1                                                        6
                                                            4
                                                                                          145REOZT4
                                                                                                                90REOZT4                                             Paralleling Box

                            3                                                                                      Model      Prime 60HZ (kW/kVA)                     Fuel            EPA Emissions
                       2                                                                                           90REOZT4               76/95                      Diesel               Tier 4F
                                                                                                                   120REOZT4             96/120                      Diesel               Tier 4F
                                                                                                                   145REOZT4             117/146                     Diesel               Tier 4F
                                                                                                                   175REOZT4             139/174                     Diesel               Tier 4F

22  MOBILE GENERATORS                                                                                                                                                                 MOBILE GENERATORS                     23
    Automatic Transfer Switches                                                                3                                     1 Available Accessories
                                                                                                                                            Anticondensation heater, voltage-surge
    Protecting your power. And your business.                                               2  4                                            suppressor, line-to-neutral voltage
                                                                                                                                            monitoring, seismic certification,
    Bridging the gap between loss of utility and standby power is no small task. Rehlko  1                                                  and more.
    automatic transfer switches are designed to meet that challenge, distributing power
    to feed the critical loads of your facility.                                                                                     2 Bypass Operation
                                                                                                                                            Eliminates interruption to the loads
    Rehlko advanced transfer switches—featuring ATS controllers—are loaded with                                                             during maintenance.
    technology to ensure transfer of power from the utility to the generator and back.
    When the grid fails, power is transferred to the standby system. And then it’s back                                              3 Heavy-Duty Contactor
    to business as usual.                                                                                                                   Choose from any breaker, specific breaker,
                                                                                                                                            or current limiting fuse-rated mechanisms.
                                                                                                                                  5
                                                                                                                                     4 Decision-Maker® Controller
                                                                                         Bypass-Isolation ATS                               Provides a full array of features including
                                                                                                                                            communications, I/O, load management,
                                                                                                                                            and other advanced functionality.

                                                                                                                                     5 Certified Enclosures
                                                                                                                                            Meet NEMA Type 1, 3R, 12, 4, and 4X
                                                                                                                                            enclosure standards.

    Standard Features

    Multiple Applications

    Find the perfect option. Rehlko transfer
    switches are available in standard, bypass
    isolation, and service entrance configurations
    with open, closed, and programmed transition
    operating modes, from 30 to 4000 amps.

    Seamless System Integration

    Everything works together. Rehlko transfer
    switches are designed to interface
    perfectly with Rehlko generators and
    paralleling switchgear.

    Advanced Communications

    Every transfer switch comes fully loaded
    with the technology to do the job. Ethernet
    and Modbus communications capabilities
    are available.

    Certified Packages

    Transfer switches are UL-listed and have CSA
    and IBC certifications available.

                                                                                            Service-Entrance ATS                     Standard ATS

24  AUTOMATIC TRANSFER SWITCHES                                                                                                      AUTOMATIC TRANSFER SWITCHES                         25
       Paralleling Switchgear

       Load it up. Any way you want.

       Whether your needs are for emergency, prime power, interruptible rate, or peak
       shaving applications, Rehlko has the switchgear to back them all up. When it’s time to
       spec, our team will take care of you every step of the way—from concept to startup.

       Standard Features                              Seamless System Integration                    Rehlko PD Series            Features                                                        PD-2000  PD-3000  PD-4000
                                                                                                                                 Low-voltage switchboard (UL/cUL 891)                                  x
       Custom Design                                  It’s simple really. Our switchgear works with  Now when it comes to        Low-voltage switchgear (UL/cUL 1558)                                           x       x
                                                      the entire Rehlko power system—generators,     flexibility in generator    Medium-voltage metal-clad switchgear (UL/cUL-listed)                  x                x
       Custom Design Tailor-made from top to bottom.  automatic transfer switches, and more.         paralleling, Rehlko         NEMA 1                                                                x        x       x
       Our switchgear is engineered to specifically                                                  PD Series paralleling       NEMA 3R                                                                        x       x
       meet your unique application.                  Design Support                                 switchgear is the way       Short-circuit rating up to 200 kA                                     x        x
                                                                                                     to go. If utility power     Short-circuit rating up to 150 kA                                     x                x
       Certified Packages                             Need help? Our experts are ready to assist in  ever fluctuates or fails,   Bus rating up to 10,000 A                                                      x
                                                      switchgear design.                             your Rehlko switchgear      Bus rating up to 9200 A                                               x                x
       All Rehlko switchgear is cUL-listed. IBC and                                                  automatically reacts to     Bus rating up to 6000 A                                                        x       x
       OSHPD certification is available.                                                             the situation, engages the  Maximum voltage 600 V                                                 x                x
                                                                                                     generators, and connects    Maximum voltage 15 kV                                                 x        x       x
                                                      1 Circuit Breakers                             them to your facility.      60 Hz                                                                 x        x       x
                                                             Choose from a variety                                               50 Hz                                                                 x        x       x
                               3  4                          of paralleling and                                                  Parallel up to 32 generators                                          x        x
                                                             distribution circuit breakers.                                      15" color touch screen (optional touch screen sizes available)                 x
    1                                                                                                                            Customizable controls, relays, and metering
                                                      2 Low and Medium Voltages
       2                                                     Available up to 13.8 kV.                                            Modes of Operation                                              PD-2000  PD-3000  PD-4000
                                                                                                                                 Emergency standby                                                     x        x       x
                                                      3 Custom Options                                                           Prime power                                                           x        x       x
                                                             Choose from controls,                                               Base load (peak shave)                                                x        x       x
                                                             meters, protective relays,                                          Import (peak shave)                                                   x        x       x
                                                             and more.                                                           Isolate (interruptible rate)                                          x        x       x
                                                                                                                                 Customizable sequence of operation                                    x        x       x
                                                      4 Control Center
                                                             Features color touch screen,
                                                             USB port for downloading
                                                             reports, Modbus communications,
                                                             web server, and more.

26     PARALLELING SWITCHGEAR                                                                                                                                                                    PARALLELING SWITCHGEAR     27
    Decision-Maker®
    Paralleling System

    Total integration. From top to bottom.

    When it comes to paralleling systems, Rehlko offers 100% integration. Our
    Decision-Maker Paralleling System (DPS) is designed, engineered, and
    factory-tested as a complete system, unlike other paralleling products built
    from a variety of components from numerous manufacturers. Comprised
    of Rehlko generators, controls, and switchboards, DPS delivers dependable
    power across multiple applications.

                                                                                  Standard Features               Operational Savings            Optional Fuel Types

                                                                                  Redundant Backup Power          Saving has never been easier.  Mix and match any generator
                                                                                                                  The DPS automatically turns    fuel types you want. Available
                                                                                  Total and complete protection.  off generators when your       for use with diesel, natural
                                                                                  If one genset needs servicing,  needs are low.                 gas, and LP fuel types in the
                                                                                  the DPS makes power available                                  same system.
                                                                                  to your most critical loads.    Fast Lead Times

                                                                                  Easy Expansion                  Our DPS is a standard
                                                                                                                  product, no customization
                                                                                  Purchase a system that fits     necessary. So you’ll get
                                                                                  your budget today. And, in the  it faster than custom
                                                                                  future, we’ll expand on your    paralleling systems.
                                                                                  DPS instead of completely
                                                                                  replacing it.

28  DECISION-MAKER PARALLELING SYSTEM                                                                                                            DECISION-MAKER PARALLELING SYSTEM  29
    Power Solutions Center

    Sizing and specifying has never been easier.

    Introducing Power Solutions Center from Rehlko, an intuitive spec and sizing
    program that does the work for you—including drag-and-drop load management,
    automatic one-line diagrams, and accurate specs. Plus sizing for pipes, exhaust, and
    fuel lines. It’s the easiest, most comprehensive specifying tool you’ll ever use.
    Download it free at pscweb.rehlko.com

    Standard Features                                Quick, Hassle-Free Estimates
                                                     and Information
    Quick Drag-and-Drop Load Management
                                                     • Click to connect with your
    • Build system with generators,                       Rehlko distributor
         transfer switches, and transformers
                                                     Summaries, Reports, and
    • Duplicate or delete loads with a click         Technical Documents
         of the mouse
                                                     • Display or print diagrams and detailed
    • Automatically calculate harmonic                    sizing reports
         load analysis
                                                     • Download spec sheets, diagrams,
    Automatic One-Line                                    and BIM models instantly

    • Instantly display and print                    Secure File Storage
         easy-to-read diagrams
                                                     • Store files safely in the cloud
    • See parameters that fall outside               • Share files online or by email
         specified limits                            • Works whether you’re online or offline

    Prepopulated Engineering Tools

    • Get tools for exhaust, fuel line, and room
         sizing in seconds

    • Add lighting, air conditioning, elevators and
         other equipment

    Optimum Generator Set Results

    • Review a selection of generator set options
    • Display generator performance details

30  POWER SOLUTIONS CENTER                                                                     POWER SOLUTIONS CENTER  31
    Rehlko Genuine
    Parts

    The best way to protect your
    power, and your team.

    Rehlko genuine parts are easily accessible, which can
    reduce customer downtime, improve your responsiveness
    and provide a competitive advantage. Structured to
    help you deliver top-tier service and capture profits, our
    Aftermarket Parts and Service team provides the parts,
    people, and performance you can count on.

    • Extensive parts inventory is available through our
        spare parts logistic centers, service centers and
        global network of distributors to be delivered quickly
        to any location.

    • Preventative maintenance kits provide all the parts
        required to complete scheduled maintenance events
        extending the service life and protecting
        your generator.

    • Parts are available to support your generator through
        its lifecycle.

    People                                       Performance                                Parts

    Our experienced Aftermarket Parts            We continually invest in better processes  Designed to perform under the toughest environmental conditions,
    and Service team is available to answer      that make your job easier, and we’re here  Rehlko genuine parts are built specifically for your generator—and
    your questions. Choosing genuine parts       to support you in decisions that affect    will be available when you need them. They undergo extensive lab
    provides you with comprehensive support,     your business.                             and field testing as part of the overall power system to ensure
    training, and technical assistance straight                                             everything works as expected and Rehlko aftermarket parts and
    from the factory.                            • Inventory management                     consumables—including filters, oil, spark plus and batteries—keep
                                                 • Warranty management                      your generator running at peak performance.
    • Factory training                           • Lead-time strategy
    • On-site technical support                  • Information technology tools             • Global sourcing
    • One point of contact for all your parts                                               • Warehousing capabilities
                                                                                            • Enhanced genuine parts portfolio
         and service needs                                                                  • Online parts catalog
    • Dedicated aftermarket channel support                                                 • Parts technical publications

32  REHLKO GENUINE PARTS                                                                                                                                        REHLKO GENUINE PARTS  33
                                                                                      Service and Support

                                                                                      The assistance you need. Anytime. Anywhere.

    The Rehlko Difference                                                             Total System Care                           focused on your operations. With
                                                                                                                                  Rehlko, responsive support is never
    Creating an energy resilient world for a better future.                           Rehlko generators operate reliably and      out of reach.
                                                                                      require minimal maintenance. To ensure
    Cleaner energy solutions are critical to a sustainable future. Developing the     long-term value, optimal performance,       Training
    technologies to make them possible demands knowledge, creativity and long-term    and reduced lifecycle costs, we offer a
    commitment. Rehlko has the designers, engineers and vision to deliver innovation  full range of support services. Our global  At Rehlko, to consistently delight our
    in mission-critical power generation. Our goal is to find new ways to change and  network is ready to assist with sales,      customers, we ensure our worldwide
    leave the world a better place. We’re not just powering the energy needs of data  installation, and aftermarket support.      network of technicians have
    centers, telecoms, healthcare, and water treatment; we’re powering the world for  Whether you’re on-site or remote, day       completed a customized factory-
    a better future.                                                                  or night, Rehlko Power professionals        based training curriculum (with three
                                                                                      are available to provide service,           progressive levels), and we continue
                                                                                      troubleshooting, and guidance whenever      to innovate our advanced training
                                                                                      you need it. We’re committed to being       methods and diagnostic tools.
                                                                                      there for the full life of your system
                                                                                      helping you avoid downtime and stay

34  THE REHLKO DIFFERENCE                                                                                                         THE REHLKO DIFFERENCE                   35
For more information, contact your Rehlko source of supply.
       Or call toll-free in the U.S. and Canada 800-544-2444

                             powersystems.rehlko.com

             G12-18 10/26 © Discovery Energy, LLC dba Rehlko

