URL: https://www.powersystems.rehlko.com/sea/wp-content/uploads/d-series/d330-0525.pdf
Accessed: 2026-11-06

                                                                                     Industrial Generator Set - D330

                                                                     Ratings Range

                                                                                          400/230 V - 50 Hz

                                                                     Standby         kW 264
                                                                                     kVA 330

                                                                     Prime           kW 240
                                                                                     kVA 300

Benefits and features                                                General Specifications

Rehlko premium quality                                               Manufacturer                              Rehlko
• Design offices using the latest technical innovations
• Modern fully certified factories                                   Engine ref.                              P126TI-II
• A cutting edge laboratory                                          Alternator choices                      KH01721T
• The generating set, its components and a wide range of options     Performance class
                                                                                                                  G3
    have been fully developed, prototype tested, factory built, and
    production tested                                                Voltage (V)                                           400/230
Rehlko premium performances                                                                                                380/220
• Optimized and certified sound levels                               Controllers                                           200/115
• Reliable power, even in extreme conditions                         Consumption @ 100% load ESP (L/h)*                    240 TRI
• Optimized fuel consumption                                         Consumption @ 100% load PRP (L/h)*                    230 TRI
• Compact footprint                                                  Emission level                                        415/240
• Best quality of electricity, high starting and loading capacity,                                                   APM303 APM403
    according to ISO8528-5
• Robust base frames and high-quality enclosures                                                                               77
• Protection of installations and people                                                                                       63
• Approved in line with the most stringent standards                                                         Fuel consumption optimization
Engines
• Premium level engines, in-house or from strong partners            Type of Cooling                         Radiator
• High power density, small footprint                                Factory installed enclosures             M237
• Low temperature starting capability
• Long maintenance interval                                          "* Volumetric Fuel consumption is up to 4% higher when using HVO than
Alternator                                                           Diesel Fuel"
• Provide industry leading motor starting capability
• Made in Europe
• Built with a class H insulation and IP23
Cooling
• A compact and complete solution using a mechanically driven
    radiator fan
• Designed or optimized by Rehlko
• High temperature and altitude product capacity available
Base frame and enclosure
• High quality steel with enhanced corrosion resistance
• Highly durable QUALICOAT-certified epoxy paint
• Minimum 1000 hours of resistance to salt spray in accordance
    with ISO12944
• Ergonomic access to allow easy maintenance and
• connection of the generator
• Robust design optimized for transportation

Generator sets ratings

                                                                     Standby rating      Prime rating

                                   Hz kWe kVA Amps kWe kVA

                          400/230  50  264 330 476                                       240       300

                          380/220  50  264 330 501                                       240       300

                          200/115  50  264 330 953                                       240       300

                          240 TRI  50  264 330 794                                       240       300

                          230 TRI  50  264 330 828                                       240       300

                          415/240  50  264 330 459                                       240       300

V01B_D0330-02_2025-05-21                                                                                     1 / 5
                                                         Industrial Generator Set - D330

Engine Specifications             DOOSAN / HYUNDAI       Consumption with cooling system                       77,6
                                         P126TI-II*      Fuel consumption @ ESP Max Power (l/h)                63,1
Engine brand                                Turbo        Fuel consumption @ PRP Max Power (l/h)                 47
Engine ref.                                  6 - L       Fuel consumption @ 75% of PRP Power (l/h)             31,3
Air inlet system                            11,05        Fuel consumption @ 50% of PRP Power (l/h)
                                         123 x 155       Cooling system                                        50,5
Cylinder configuration                      17 : 1       Radiator & Engine capacity (l)                          10
                                             1500        Fan power 50Hz (kW)                                     5
Displacement (l)                              294        Fan air flow w/o restriction (m3/s)                     20
                                         Electronic      Available restriction on air flow (mm H2O)      Glycol-Ethylene
Bore (mm) x Stroke (mm)                   +/- 0.25%      Type of coolant                                         35
                                                         Radiated heat to ambiant (kW)                          116
Compression ratio                           Air/Air      Heat rejection to coolant HT (kW)                       19
                                                         Coolant capacity HT, engine only (l)                   103
Speed 50Hz (RPM)                                         Max coolant temperature, Shutdown (°C)                 883
Maximum stand-by power at                                Max. pressure at inlet of HT water pump (mbar)          71
rated RPM (kW)                                           Thermostat begin of opening HT (°C)                     85
Governor type                                            Thermostat end of opening HT (°C)
Frequency regulation, steady
state (%)
Lubrication System

Oil Filter Quantity and type****

Charge Air coolant

****Rehlko recommends the use of genuine oil and
filters.

Fuel System                            270
                                        1
Maximum fuel pump flow (l/h)
Max head on fuel return line      Diesel Fuel
(m fuel)
Fuel Filter Quantity and type
Fuel

* Engine reference may be partially modified depending
on genset application, options selected by the customer
and lead time required.

V01B_D0330-02_2025-05-21                                                                                 2 / 5
                                                     Industrial Generator Set - D330

Exhaust system                           Alternator Specifications
Heat rejection to exhaust (kW)
                                    254  Number of pole                                           4
Exhaust gas temperature @ ESP (°C)                                                           Brushless
                                    650  Technology
Exhaust gas flow @ ESP (l/s)                                                                     Yes
Electrical system                                         AVR Regulation                          H
Battery voltage (V)                 853                                                         IP23
Air Intake system                                                                                 1
Combustion air flow (l/s)                                 Insulation class                       12
Radiated heat to ambiant (kW)                                                                  Direct
                                                          Indication of protection              2250
                                    24                                                            1

                                                          Number of bearing                       8

                                                          Number of wires
                                    335

                                                          Coupling
                                    35

                                                          Overspeed (rpm)

                                                          Voltage regulation at established
                                                          rating (+/- %)
                                                          Unbalanced load acceptance
                                                          ratio (%)

                                         Alternator standard features

                                         • All models are brushless, rotating-field alternators
                                         • NEMA MG1, IEEE, and ANSI standards compliance for temperature rise

                                             and motor starting
                                         • The AVR voltage regulator provides superior short circuit capability
                                         • Self-ventilated and dip proof constructio
                                         • Superior voltage waveform
                                         Note: See Alternator Data Sheets for alternator application data and ratings,
                                         efficiency curves, voltage dip with motor starting curves, and short circuit
                                         decrement curves.

V01B_D0330-02_2025-05-21                                                                                3 / 5
                                                                 Industrial Generator Set - D330

APM303 controller                                                Codes and Standards
The APM303 is a versatile unit which can be operated in
manual or automatic mode. It offers the following features:      Engine-generators set is designed and manufactured in facilities
• Measurements: phase-to-neutral and phase-to-phase              certified to standards ISO9001:2015 & ISO14001:2015. The generator
                                                                 sets and its components are prototype-tested, factory built and
    voltages, fuel level (In option : active power currents,     production tested and are in compliance with the relevant standards:
    effective power, power factors, Kw/h energy meter, oil       • Machinery Directive 2006/42/EC of May 17th 2006
    pressure and coolant temperature levels)                     • EMC Directive2014/30/UE
• Supervision: Modbus RTU communication on RS485                 • Safety objectives set out in the Low Voltage Directive 2014/35/UE
• Reports: (In option : 2 configurable reports)                  • EN ISO 8528-13, EN 60034-1, EN 61000-6-1, EN 61000-6-2, EN
• Safety features: Overspeed, oil pressure, coolant
    temperatures, minimum and maximum voltage, minimum               61000-6-3, EN 55011, EN 1679-1 et EN 60204-1
    and maximum frequency (Maximum active power
    P<66kVA)                                                     Power ratings definition according to ISO8528-1
• Traceability: Stack of 12 stored events
For further information, please refer to the data sheet for the  (2018-02 edition) and ISO-3046-1
APM303
                                                                 Emergency Standby Power (ESP): The standby rating is applicable
APM403 controller                                                to varying loads for the duration of a power outage. There is no
The APM403 is a versatile control unit which allows operation    overload capability for this rating. Average load factor per 24 hours of
in manual or automatic mode                                      operation is <70%.
• Measurements : voltage and current                             Prime Power (PRP): At varying load, the number of generator set
• kW/kWh/kVA power meters                                        operating hours is unlimited. A 10% overload capacity is available for
• Standard specifications: Voltmeter, Frequency meter.           one hour within 12 hour of operation. Average load factor per 24 hours
• Optional : Battery ammeter.                                    of operation is <70%.
• J1939 CAN ECU engine control
• Alarms and faults: Oil pressure, Coolant temperature,          Standard scope of supply

    Overspeed, Start-up failure, alternator min/max,             All our gensets are fitted with:
    Emergency stop button.                                       • Industrial water cooled DIESEL engine
• Engine parameters: Fuel level, hour counter, battery           • Electric starter & charge alternator
    voltage.                                                     • Standard air filter
• Optional (standard at 24V): Oil pressure, water                • Schneider or ABB electric circuit breaker, adapted to the short-
    temperature.
• Event log/ Management of the last 300 genset events.               circuit current of the generating set
• Mains and genset protection                                    • Single bearing alternator IP 23 T° rise/ insulation to class H/H
• Clock management                                               • Welded steel base frame with 85% vibration attenuation mounts
• USB connections, USB Host and PC,                              • 4 lifting points on the chassis, lifting bar on the top included from
• Communications : RS485 INTERFACE
• ModBUS protocol /SNMP                                              165 kVA ESP or optional
• Optional : Ethernet, GPRS, remote control, 3G, 4G              • highly durable QUALICOAT certified epoxy paint
• Websupervisor, SMS, E-mails                                    • frame height optimized to allow it to be moved safely by forklift
                                                                 • enclosure made of new high-quality European steel with enhanced

                                                                     corrosion resistance
                                                                 • IP 64 locks, made from stainless materials
                                                                 • enclosures and base frames tested and analyzed by the French

                                                                     Corrosion Institut
                                                                 • 100% of tanks tested for permeability
                                                                 • Personal protection ensured by protective grilles on hot and rotating

                                                                     parts
                                                                 • Separate 9 dB(A) silencer
                                                                 • Fuel tank welded inside the genset frame
                                                                 • Retention bund included for gensets up to 110 kVA ESP
                                                                 • Charged DC starting battery with electrolyte
                                                                 • Emergency stop button on the outside
                                                                 • Flexible fuel lines & lub oil drain cock
                                                                 • Exhaust outlet with flexible and flanges
                                                                 • User’s manual (1 copy)

                                                                 Excluded from the supply:

                                                                 • For XPRESS products, from 25 to 1500 kVA: oil and antifreeze
                                                                     liquid

V01B_D0330-02_2025-05-21                                         4 / 5
                                                                 Industrial Generator Set - D330

Dimensions and Weights                   2970 x 1346 x 1708
                                         2550
Compact version
Overall Size, max., L x W x H, (mm)
Dry weight (kg)

Tank capacity (L)                        390

M237 soundproofed version - Not compliant with 2000/14/CE noise
emissions Directive**

Overall Size, max., L x W x H, (mm)      4100 x 1410 x 2147

Tank capacity (L)                        390

Dry weight (kg)                          3289

Sound power level guaranteed (Lwa) 50Hz  100

(75% PRP)

Acoustic pressure level @1m in dB(A) 50Hz 80
(75% PRP)

Acoustic pressure level @7m in dB(A) 50Hz 70
(75% PRP)

Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction set
to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit; Fuel density at 0.85 kg/L.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to instrumentation
and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield different results. Data and
specifications subject to change without notice.

V01B_D0330-02_2025-05-21                                         5 / 5

