URL: https://www.powersystems.rehlko.com/sea/wp-content/uploads/d-series/d440-0525.pdf
Accessed: 2026-11-11

                                                                                              Industrial Generator Set - D440

                                                                         Ratings         Range

                                                                                         400/230 V -  50  Hz

                                                                         Standby         kW   352

                                                                                         kVA  440

                                                                         Prime           kW   320

                                                                                         kVA  400

Benefits and features                                                    General Specifications

Rehlko premium quality                                                   Manufacturer                                           Rehlko

• Design offices using the latest technical innovations                  Engine ref.                                            P158LE

• Modern fully certified factories                                       Alternator choices                                     KH01484T

• A cutting edge laboratory                                                                                                     KH01743T

• The generating set, its components and a wide range of options         Performance class                                      G3

have been fully developed, prototype tested, factory built, and

production tested                                                        Voltage (V)                                            400/230

Rehlko premium performances                                                                                                     380/220

• Optimized and certified sound levels                                                                                          200/115

• Reliable power, even in extreme conditions                                                                                    240 TRI

• Optimized fuel consumption                                                                                                    230 TRI

• Compact footprint                                                                                                             415/240

• Best quality of electricity, high starting and loading capacity,       Controllers                                            APM303 APM403

according to ISO8528-5                                                   Consumption @      100%  load  ESP   (L/h)*            97

• Robust base frames and high-quality enclosures                         Consumption @      100%  load  PRP   (L/h)*            88

• Protection of installations and people                                 Emission level                                   Fuel  consumption optimization

• Approved in line with the most stringent standards

Engines                                                                  Type of Cooling                                        Radiator

• Premium level engines, in-house or from strong partners                Factory installed enclosures                           M238

• High power density, small footprint

• Low temperature starting capability                                    "* Volumetric Fuel consumption   is  up  to  4%  higher when using HVO than

• Long maintenance interval                                              Diesel Fuel"

Alternator

• Provide industry leading motor starting capability

• Made in Europe

• Built with a class H insulation and IP23

Cooling

• A compact and complete solution using a mechanically driven

radiator fan

• Designed or optimized by Rehlko

• High temperature and altitude product capacity available

Base frame and enclosure

• High quality steel with enhanced corrosion resistance

• Highly durable QUALICOAT-certified epoxy paint

• Minimum 1000 hours of resistance to salt spray in accordance

with ISO12944

• Ergonomic access to allow easy maintenance and

• connection of the generator

• Robust design optimized for transportation

Generator sets ratings

                                                                         Standby rating       Prime rating

                                                            Hz      kWe  kVA      Amps        kWe         kVA

                                              400/230       50      352  440          635     320         400

                                              380/220       50      352  440          669     320         400

                                              200/115       50      352  440          1270    320         400

                                              240 TRI       50      352  440          1059    320         400

                                              230 TRI       50      352  440          1105    320         400

                                              415/240       50      352  440          612     320         400

V01B_D0440-03_2025-05-21                                                                                                              1 / 5
                                                                          Industrial Generator       Set - D440

Engine Specifications                                    Consumption with cooling system

Engine brand                      DOOSAN / HYUNDAI       Fuel consumption @ ESP Max Power (l/h)      102,9

Engine ref.                           P158LE*            Fuel consumption @ PRP Max Power (l/h)      89,3

Air inlet system                      Turbo              Fuel consumption @ 75% of PRP Power (l/h)   65,2

Cylinder configuration                8 - V              Fuel consumption @ 50% of PRP Power (l/h)   43,9

Displacement (l)                      14,62              Cooling system

Bore (mm) x Stroke (mm)               128 x 142          Radiator & Engine capacity (l)              80,5

Compression ratio                     15 : 1             Fan power 50Hz (kW)                         16

Speed 50Hz (RPM)                      1500               Fan air flow w/o restriction (m3/s)         8,2

Maximum stand-by power at             414

rated RPM (kW)                                           Available restriction on air flow (mm H2O)  14

Governor type                         Electronic         Type of coolant                             Glycol-Ethylene

Frequency regulation, steady          +/- 0.25%          Radiated heat to ambiant (kW)               51

state (%)

Lubrication System                                       Heat rejection to coolant HT (kW)           222

Oil Filter Quantity and type****                         Coolant capacity HT, engine only (l)        20

Charge Air coolant                    Air/Air            Max coolant temperature, Shutdown (°C)      103

                                                         Thermostat begin of opening HT (°C)         71

****Rehlko recommends the use     of  genuine oil and    Thermostat end of opening HT (°C)           85

filters.

Fuel System

Maximum fuel pump flow (l/h)          270

Max head on fuel return line          1

(m fuel)

Fuel Filter Quantity and type

Fuel                                  Diesel Fuel

* Engine reference may be partially modified depending

on genset application, options selected by the customer

and lead time required.

V01B_D0440-03_2025-05-21                                                                                   2 / 5
                                                              Industrial Generator Set - D440

Exhaust system                                Alternator Specifications

Heat rejection to exhaust  (kW)         369   Number of pole                                          4

Exhaust gas temperature    @ ESP  (°C)  580   Technology                                              Brushless

Exhaust gas flow @ ESP     (l/s)        1305  AVR Regulation                                          Yes

Electrical system                             Insulation class                                        H

Battery voltage (V)                     24    Indication of protection                                IP23

Air Intake system                             Number of bearing                                       1

Combustion air flow (l/s)               421   Number of wires                                         12

Radiated heat to ambiant   (kW)         51    Coupling                                                Direct

                                              Overspeed (rpm)                                         2250

                                              Voltage regulation at established                       0,5

                                              rating (+/- %)

                                              Unbalanced load acceptance                              8

                                              ratio (%)

                                              Alternator standard features

                                              • All models are brushless, rotating-field alternators

                                              • NEMA MG1, IEEE, and ANSI standards compliance for temperature rise

                                              and motor starting

                                              • The AVR voltage regulator provides superior short circuit capability

                                              • Self-ventilated and dip proof constructio

                                              • Superior voltage waveform

                                              Note: See Alternator Data Sheets for alternator application data and ratings,

                                              efficiency curves, voltage dip with motor starting curves, and short circuit

                                              decrement curves.

V01B_D0440-03_2025-05-21                                                                                         3 / 5
                                                                              Industrial Generator Set - D440

                                                                 Codes and Standards

                                                                 Engine-generators set is designed and manufactured in facilities

                                                                 certified to standards ISO9001:2015 & ISO14001:2015. The generator

                                                                 sets and its components are prototype-tested, factory built and

                                                                 production tested and are in compliance with the relevant standards:

                                                                 • Machinery Directive 2006/42/EC of May 17th 2006

                                                                 • EMC Directive2014/30/UE

APM303 controller                                                • Safety objectives set out in the Low Voltage Directive 2014/35/UE

The APM303 is a versatile unit which can be operated in          • EN ISO 8528-13, EN 60034-1, EN 61000-6-1, EN 61000-6-2, EN

manual or automatic mode. It offers the following features:           61000-6-3, EN 55011, EN 1679-1 et EN 60204-1

• Measurements: phase-to-neutral and phase-to-phase              Power ratings definition according to ISO8528-1

voltages, fuel level (In option : active power currents,         (2018-02 edition) and ISO-3046-1

effective power, power factors, Kw/h energy meter, oil

pressure and coolant temperature levels)                         Emergency Standby Power (ESP): The standby rating is applicable

• Supervision: Modbus RTU communication on RS485                 to varying loads for the duration of a power outage. There is no

• Reports: (In option : 2 configurable reports)                  overload capability for this rating. Average load factor per 24 hours of

• Safety features: Overspeed, oil pressure, coolant              operation is <70%.

temperatures, minimum and maximum voltage, minimum               Prime Power (PRP): At varying load, the number of generator set

and maximum frequency (Maximum active power                      operating hours is unlimited. A 10% overload capacity is available for

P<66kVA)                                                         one hour within 12 hour of operation. Average load factor per 24 hours

• Traceability: Stack of 12 stored events                        of operation is <70%.

For further information, please refer to the data sheet for the

APM303                                                           Standard scope of supply

                                                                 All  our gensets are fitted with:

                                                                 •    Industrial water cooled DIESEL engine

                                                                 •    Electric starter & charge alternator

                                                                 •    Standard air filter

                                                                 •    Schneider or ABB electric circuit breaker, adapted to the short-

                                                                      circuit current of the generating set

APM403 controller                                                •    Single bearing alternator IP 23 T° rise/ insulation to class H/H

The APM403 is a versatile control unit which allows operation    •    Welded steel base frame with 85% vibration attenuation mounts

in manual or automatic mode                                      •    4 lifting points on the chassis, lifting bar on the top included from

• Measurements : voltage and current                                  165 kVA ESP or optional

• kW/kWh/kVA power meters                                        •    highly durable QUALICOAT certified epoxy paint

• Standard specifications: Voltmeter, Frequency meter.           •    frame height optimized to allow it to be moved safely by forklift

• Optional : Battery ammeter.                                    •    enclosure made of new high-quality European steel with enhanced

• J1939 CAN ECU engine control                                        corrosion resistance

• Alarms and faults: Oil pressure, Coolant temperature,          •    IP 64 locks, made from stainless materials

Overspeed, Start-up failure, alternator min/max,                 •    enclosures and base frames tested and analyzed by the French

Emergency stop button.                                                Corrosion Institut

• Engine parameters: Fuel level, hour counter, battery           •    100% of tanks tested for permeability

voltage.                                                         •    Personal protection ensured by protective grilles on hot and rotating

• Optional (standard at 24V): Oil pressure, water                     parts

temperature.                                                     •    Separate 9 dB(A) silencer

• Event log/ Management of the last 300 genset events.           •    Fuel tank welded inside the genset frame

• Mains and genset protection                                    •    Retention bund included for gensets up to 110 kVA ESP

• Clock management                                               •    Charged DC starting battery with electrolyte

• USB connections, USB Host and PC,                              •    Emergency stop button on the outside

• Communications : RS485 INTERFACE                               •    Flexible fuel lines & lub oil drain cock

• ModBUS protocol /SNMP                                          •    Exhaust outlet with flexible and flanges

• Optional : Ethernet, GPRS, remote control, 3G, 4G              •    User’s manual (1 copy)

• Websupervisor, SMS, E-mails                                    Excluded from the supply:

                                                                 •    For XPRESS products, from 25 to 1500 kVA: oil and antifreeze

                                                                      liquid

V01B_D0440-03_2025-05-21                                                                                                                     4 / 5
                                                                          Industrial Generator Set - D440

Dimensions                and Weights

Compact version

Overall Size, max., L x   W x H, (mm)             3340  x  1496  x  1851

Dry weight (kg)                                   2970

Tank capacity (L)                                 600

M238 soundproofed version

Overall Size, max., L x W x H, (mm)               4867  x  1560  x  2450

Tank capacity (L)                                 600

Dry weight (kg)                                   4210

Sound power level guaranteed (Lwa) 50Hz           101

(75% PRP)

Acoustic pressure level @1m in dB(A) 50Hz         81

(75% PRP)

Acoustic pressure level @7m in dB(A) 50Hz         71

(75% PRP)

Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction set

to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit; Fuel density at 0.85 kg/L.

Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to instrumentation

and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield different results. Data and

specifications subject to change without notice.

V01B_D0440-03_2025-05-21                                                                                                                                           5 / 5

