URL: https://origin-sea.rehlko.com/sea/wp-content/uploads/2023/03/kohler-controller-APM403.pdf
Accessed: 2026-11-11

                                                                                                    Industrial Generator Set Accessories

                                                                                                                               Generator Set Controller

                                                                                                 Kohler APM403 Controller

                                                                                                 General Description and Function

                                                                                                 The APM403 controller is simple to use and comes

                                                                                                 with built in intuitive configurations to cater to

                                                                                                 different backup system setups.

                                                                                                 It is available in 2 different models; APM403S

                                                                                                 and APM403P. The APM403S is specially design to

                                                                                                 offer the best command and control capabilities for a

                                                                                                 single generator         set  operation.       The   APM403P

                                                                                                 offers      the additional    versatility      of    paralleling

                                                                                                 multiple generator sets together or even parallel

                                                                                                 together with the mains.

                                                                                                 The APM403 controller is designed for low voltage

                                                                                                 (LV) industrial       diesel  generator        sets  and     its

                                                                                                 remote management             and  supervision       functions

                                                                                                 allow monitoring and even operation of the generator

                                                                                                 sets    at     anytime,  anywhere.    Added          geolocation

                                                                                                 function       using  GPS     allows      the      operator  to

                                                                                                 accurately locate the installation sites of generator

                                                                                                 sets and manage a pool of generator sets over a

                    APM403S Controller                                                           large area.

                                                                                                 Standard features include:

                                                                                                 •     Manual or automatic mode

                                                                                                 •     Basic control for speed and voltage

                                                                                                 •     Mechanical and electrical measurements and

                                                                                                       display

                                                                                                 •     Single generator set control or parallel with up to

                                                                                                       8 generator sets (APM403P only)

                                                                                                 •     Built in Generator and engine protection features

                                                                                                 •     Power supply available in 12V or 24V

                                                                                                 •     Auto start and stop depending on load

                                                                                                       requirement

                                                                                                 •     Offers real time monitoring and even control of a

                    APM403P Controller                                                                 single or multiple generator sets

                                                                                                 •     Communication tools (CAN USB Host, RS485,

                                                                                                       SNMP, MODBUS protocol)

                                                                                                 •     User language is selectable:

                                                                                                             o  English

                                                                                                             o  French

                                                                                                             o  Spanish

                                                                                                             o  Italian

                                                                                                             o  Dutch

                                                                                                             o  German

                                                                                                             o  Brazilian

                                                                                                             o  Portuguese

                                                                                                             o  Turkish

                                                                                                             o  Norwegian

                                                                                                             o  Polish

                                                                                                             o  Chinese

                                                                                                             o  Russian

This  document  is  not contractual - Kohler Co. reserves  the  right  to  modify  any  of  the  characteristics without notice, in a constant effort to improve the quality of its products.

                                                                                                                                                              (APM403) 06/19
                                                                       Operating Screen

Controller Specifications                                                                    Measurement and Display

•  Power Supply Requirements: 12V or                                                         •  Mechanical

   24V                                                                                          o    Levels

•  Operating Temperature: - 20°C to 60°C                                                        o    Temperature

                                                                                                o    Pressure

•  Storage Temperature: - 30°C to 70°C                                                          o    Speed

                                                                                             •  Electrical

•  EMC Certification: CE / UL                                                                   o    Genset and mains voltage

•  Electromagnetic compatibility                                                                o    Current

   directive: 2014/30/UE                                                                        o    Frequency

                                                                                                o    Power Factor

•  Low voltage directive: 2014/35/UE                                                            o    Power (kW and kVA)

                                                                                                o    Synchronization status

•  Frequency: 50Hz / 60Hz

•  Nominal voltage range: 86.6 at                                                            •  Energy meters

   480VAC phase / phase                                                                      •  Metering and electrical & mechanical status

•  Nominal current range: In = 5A                                                            •  Delay countdown

•  Battery range: 8 at 36V                                                                   •  Equipment status

                                                                                             •  Events display

Control                                                                                      •  Messages for alarms and faults

•  Basic:                                                                                    •  Display of engine fault codes for engines fitted  with  an

   o       Speed                                                                                ECU

   o       Voltage

   o       Active Power

   o       Reactive Power

   o       PF

•  Automatic equipment start and stop

   depending on the load required

This document is not contractual - Kohler Co. reserves the  right  to  modify  any  of  the  characteristics without notice, in a constant effort to improve the quality of its products.

                                                                                                                                             (APM403) 06/19
                                            Remote Management / Supervision

                                            Remote Management Dashboard

Web Interface                                                                                              o  Geolocation of installations (GPS option)

WebSupervisor is an add-on option that allows remote

management and supervision web interface for the

APM403.

Available as an option, it offers a range of options,

from supervision of a single generating set to

management of a complete group. The generating set

operating parameters are sent to a server via

GSM/3G/4G communication. This interface can be

accessed from a PC, a tablet or a smart phone.

The interface also allows users to monitor and

evaluate the operation of their equipment at any time

and from anywhere.

Access to the application is secured by passwords,                                                            Geolocation Display on Tablet

and allows user authorizations to be adjusted as

required. Email alert messages can also be

configured and sent in accordance with events

predefined by the user.

Web supervisor offers the following possibilities:

•  Remote management

   o     Starting/stopping of the genset or

         installation

   o     Opening/closing of the circuit breakers

   o     Online parameter updating

•  Supervision

   o     Periodic dashboards displaying genset

         availability and associated production

   o     Implementation of maintenance plans

   o     Data archiving

   o     Display of physical and mechanical values

   o     Display of genset status

   o     Display of genset events stack

   o     Genset status notification

This document is not contractual - Kohler Co. reserves the right to modify  any  of  the  characteristics  without  notice,  in  a  constant  effort  to  improve  the  quality of its products.

                                                                                                                                                                        (APM403) 06/19
                                                                                                          Kohler

                                                                                                          Asia Pacific Headquarters

                                                                                                          7 Jurong Pier Road

                                                                                                          Singapore 619159

                                                                                                          Phone (65) 6264-6422, Fax  (65)  6264-6455

Available Configurations                                                             Genset      Protection

Configuration                   APM403S                        APM403P               Protection                                            ANSI

A612: Single generating set,                                                         Monitoring of authorization for coupling              ANSI 25

without mains power,            ●                              ●                     two parts of the mains

without coupling, without                                                            Protection for monitoring undervoltage                ANSI 27

automatic transfer switch

A622: Single generating set,                                                         Maximum active/reactive power                         ANSI 32

with mains power, without                                      ●                     Minimum active power                            ANSI 37P

coupling,

with automatic transfer switch                                                       Protection against phase current imbalance            ANSI 46

controlled by the APM403                                                             Protection against reverse voltage and

A631: Generating sets                                                                detection of reverse machine rotation                 ANSI 47

coupled as a power plant,                                                            Three-phase protection against short

without mains power,                                           ●                     circuits between phases                               ANSI 50

without automatic transfer

switch, droop power                                                                  Three-phase protection against overloads              ANSI 51

distribution                                                                         and short circuits between phases

A633: Generating sets                                                                Protection for monitoring overvoltage                 ANSI 59

coupled as a power plant,                                                            or undervoltage

without mains power,                                           ●                     Protection against abnormally

without automatic transfer                                                           high frequency                                  ANSI 81H

switch, regulation of active

and reactive power by digital                                                        Protection against abnormally low frequency     ANSI 81L

communication bus

A651: Single generating                                                              Protection against rapid uncoupling of          ANSI 81R

set, with mains power, with                                                          two parts of the mains

automatic                                                      ●                     Protection against uncoupling upon                    ANSI 78

transfer switch, short time                                                          vector surge

paralleling on mains return

A661: Single generating                                                              Available Options

set, with mains power, with                                    ●                     •  Slot BIO8                                •  Module CAN IO16/0

automatic transfer switch,                                                              Current revision: V1.0.1.0                  Current revision: V1.2.0

long time paralleling                                                                   PN: 31613802902                             PN: 31613814901

                                                                                     •  Slot CM-Ethernet                         •  Module CAN AIN8

                                                                                        Current revision: V1.2.0.1                  Current revision: V1.3.0

                                                                                     •  PN: 31613811902                             PN: 31613803102

                                                                                        Slot CM-4G/GPS

                                                                                        Current revision: V1.0.0.4

                                                                                     •  PN: 31613821301

                                                                                        Slot CM-GPRS

                                                                                        Current revision: V1.1.0.0

                                                                                     •  PN: 31613821401

                                                                                        Module CAN IO8/8

                                                                                        Current revision: V1.2.0

                                                                                        PN: 31613803002

                                                                                     DISTRIBUTED BY:

Availability is subject to change without notice. Kohler Co.

reserves the righttochangethedesignorspecificationswithout

noticeandwithoutany obligation or liability whatsoever. Contact

your local Kohler generator set distributor for availability.

                                                                                      2019 by Kohler Co., All rights reserved.

This document is not contractual - Kohler Co. reserves the right to modify  any  of  the characteristics without notice, in a constant effort to improve the quality of its products.

                                                                                                                                           (APM403) 06/19

