URL: https://www.ricardoengine.com/a/Products/ricardoengine/29.html
Accessed: 2026-11-01

41KW Weifang Ricardo Engine K4100ZD_Weifang Ricardo Diesel Power
sales@ricardoengine.com
+86-15266466826
Toggle Navigation
Home
About Us
INTRODUCTION
AWARDS
OUR TEAM
Ricardo Engine
For Land Generator
For Power Output
3000rpm for Fire Pump
For Marine
Ricardo Generator
Open Type
Silent Type
Ricardo Engine Parts
Video
Engine Video
Generator Video
Engine Parts Video
Contact Us
You are here: Home
Products
LED High Bay Light
For Land Generator
For Power Output
3000rpm for Fire Pump
For Marine
41KW Weifang Ricardo Engine K4100ZD
Engine Model K4100ZD Type 4 Strokes, Water Cooling, Inline,Swirl Combustion Chamber Rated Power/Speed(kw/hp/rpm) 41/56/1500 45/61/1800 Cylinder Number 4 Bore*Stroke 100*115 Total Displacement of Piston(L) 3.61 Firing Order 1-3-4-2 Air Intak
INQUIRY
Products Inquiry
CompanyName * :
Email * :
Name :
Tel :
Message :
Submit
Reset
PRODUCT INFORMATION
| Engine Model | K4100ZD
| Type | 4 Strokes, Water Cooling, Inline,Swirl Combustion Chamber
| Rated Power/Speed(kw/hp/rpm) | 41/56/1500
| 45/61/1800
| Cylinder Number | 4
| Bore*Stroke | 100*115
| Total Displacement of Piston(L) | 3.61
| Firing Order | 1-3-4-2
| Air Intake Type | Turbocharger
| Average Effective Pressure(Kpa) | 914
| Fuel Consumption(g/kw.h) | 239.6
| Oil Consumption(g/kw.h) | 2.04
| Exhaust Temperature(℃） | 540
| Crankshaft ratating | Inverse Hour(Facing to the power output end)
| Cooling Mode | Forced Cooling
| Application | For Land Diesel Generator
| Packing Dimension(mm) | 1150*700*1120
| Gross Weight(kg) | 360
Weifang Ricardo Power Technology Co., ltd, is a leading supplier of ricardo series diesel engine, Diesel Generator, and engine parts in China.
We are Ricardo Engine Part, Ricardo Diesel Engine Part, Ricardo Engine Spare Part, Ricardo Diesel Engine Spare Part factory and supplier.
Ricardo engine for generator, with power range 10kw to 350kw, 1500rpm and 1800rpm. 295D, 2100D, 2105D, 2110D,490D, 495D, 495ZD, K4100D, K4100ZD, K4102D, K4102ZD, R4105D, R4105ZD, R4105AZD, R4105AZLD, R6105ZD, R6105AZD, R6105AZLD, R6105IZLD, R6110ZLD, R6113ZLD, R6126ZLD, 618D and 618AD model.
Weichai Deutz 226B diesel engine spare parts, Weichai WD615 diesel engine spare parts, Weichai WD618 diesel engine spare parts, Weichai WP10 diesel engine spare parts, Weichai WP12 diesel engine spare parts, Weichai WP13 diesel engine spare parts, Weichai 6160 diesel engine spare parts, Weichai 6170 diesel engine spare parts,
Our main parts are head gasket, gasket set, cylinder head, cylinder block, cylinder liner, liner oil seal, piston, piston ring, fuel pump, oil pump, water pump, fuel filter, oil filter, air filter, connection rod, camshaft, crankshaft, main bearing, connection rod bearing, radiator, turbocharger, fan, belt, main shaft bushing, thrust shoes, starter, charge alternator, valve, fuel injector, etc.
Previous： 33KW Weifang Ricardo Engine K4102D
Next：30.1KW Weifang Ricardo Engine K4100D
Contact Us
Weifang Ricardo Diesel Power
+86-15266466826
sales@ricardoengine.com
About Us
INTRODUCTION
AWARDS
OUR TEAM
Ricardo Engine
For Land Generator
For Power Output
3000rpm for Fire Pump
For Marine
Ricardo Generator
Open Type
Silent Type
Home
About Us
Ricardo Engine
Ricardo Generator
Ricardo Engine Parts
Video
Contact Us
Feedback
Links： Diesel Generator Diesel Engine Parts
Copyright © 2026 Weifang Ricardo Diesel Engine All Rights Reserved
