URL: https://dieselpower-en.com/2-1-2-sdec-marine-generator/
Accessed: 2026-11-13

50—200kW SDEC Marine Generator | Marine Generator | RISE Power
Language
English Русский Français Español Indonesia Tiếng Việt 中文
Home
Products
RISE Power Generator Set
RISE Power Marine Series
RISE Power Generator Accessories
Technical Info
Key Enhancements
Open-type Genset
Slient-type Genset
Container-type Genset
Control System
Solution
About Us
History
Certificates
Case
Service
Contact Us
Home
Products
RISE Power Marine Series
Marine Generator
50—200kW SDEC Marine Generator
50—200kW SDEC Marine Generator
Description of SDEC Marine Generator
1. The 50-200kW SDEC marine generator is powered by the SDEC 135, G128 series marine diesel engine (CCS Certificate);
2. Some well-known brushless excitation alternators (Marathon, Stamford, etc.) are equipped;
3. The auto protective device of the diesel generator enables it to control and protect the water temperature, oil temperature, oil pressure, and the speed.
4. Other Marine Classification Society Approval is available, such as BV(France), ABS(USA), etc.
Advantages of SDEC Marine Generator
1. Automatic speed regulation;
2. Automatic voltage regulation;
3. Superior dynamic performance;
4. Stable fluctuation form of voltage;
5. Exceptional efficiency and reliability, long service life, etc;
Main Specifications of SDEC Marine Generator
| Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(g/kWh) | Oil Consumption(g/kWh) | Rated Current (A) | Dimensions
| kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg)
| RSM50M | 63 | 50 | 69 | 55 | SC4H95CF2 | 4L | 4.3 | < 204 | ≦0.3 | 90 | 1618*766*1160 | 849
| RSM64M | 80 | 64 | 88 | 70 | SC4H115CF2 | 4L | 4.3 | < 204 | ≦0.3 | 115 | 1651*766*1160 | 887
| RSM80M | 100 | 80 | 110 | 88 | SC4H160CF2 | 4L | 4.3 | < 198 | ≦0.3 | 144 | 1748*766*1160 | 1064
| RSM90M | 113 | 90 | 125 | 100 | SC4H160CF2 | 4L | 4.3 | < 198 | ≦0.3 | 162 | 1748*766*1160 | 1070
| RSM100M | 125 | 100 | 138 | 110 | SC4H180CF2 | 4L | 4.3 | < 198 | ≦0.3 | 180 | 1757*766*1160 | 1080
| RSM120M | 150 | 120 | 165 | 132 | SC7H230CF2 | 6L | 6.5 | < 195 | ≦0.3 | 217 | 1988*785*1312 | 1385
| RSM150M | 188 | 150 | 206 | 165 | SC7H250CF2 | 6L | 6.5 | < 195 | ≦0.3 | 271 | 1988*785*1312 | 1445
| RSM180M | 225 | 180 | 248 | 198 | G128ZLCaf1 | 6L | 12.9 | < 205 | ≦0.7 | 325 | 2542*911*1649 | 2520
| RSM200M | 250 | 200 | 275 | 220 | G128ZLCaf2 | 6L | 12.9 | < 205 | ≦0.7 | 361 | 2542*911*1649 | 2540
| RSM250M | 312 | 250 | 343 | 275 | G128ZLCaf3 | 6L | 12.9 | < 210 | ≦0.7 | 451 | 2595*911*1649 | 2650
| RSM300M | 375 | 300 | 413 | 330 | SC15G500CF2 | 6L | 14.16 | < 210 | ≦0.4 | 541 | 2700*909*1629 | 2700
Related products
40—800kW Cummins Marine Generator
50—200kW SDEC Marine Generator
Inquiry Form
Other products
Cummins Marine Propulsion Engine
LOVOL Marine Diesel Engine
SDEC Marine Propulsion Engine
Deutz Marine Engine (35~150kW)
RISE Power Generator Set
Cummins Diesel Generator
Perkins Diesel Generator
Mitsubishi Diesel Generator
MTU Diesel Generator
Volvo Diesel Generator
SCANIA Diesel Generator
Caterpillar Diesel Generator
DOOSAN DAEWOO Diesel Generator
Deutz Diesel Generator
XinChai Diesel Generator
SDEC Diesel Generator
Gas Powered Generator Set
Special Diesel Generator Set
RISE Power Marine Series
Marine Generator
Marine Engine
Marine Accessories
RISE Power Generator Accessories
Alternator
Generator Control System
Diesel Engine
Generator Spare Parts
Contact Us
RISE Power Equipment Inc.
Factory Add.: Xianchong, Panyu District, Guangzhou, China
Tel: +86-20-85665539
+86-20-85665245
Mobile:
Mr. Zhang: +86-13512790012
Mr. Huang: +86-13632292325
Mr. Cai: +86-18666090109
E-mail:
admin@risepower.com.cn
249313157@qq.com
Skype: gzwity1
WhatsApp:
+86-13512790012 (Mr. Zhang)
Home
Products
Technical Info
Solution
About Us
Service
Contact Us
