URL: https://dieselpower-en.com/3-1-2-marathon-alternator-438-2250kva/
Accessed: 2026-10-29

Marathon Alternator 438—2250kVA | RISE Power
Language
English Русский Français Español Indonesia Tiếng Việt 中文
Home
Products
RISE Power Generator Set
RISE Power Marine Series
RISE Power Generator Accessories
Technical Info
Key Enhancements
Open-type Genset
Slient-type Genset
Container-type Genset
Control System
Solution
About Us
History
Certificates
Case
Service
Contact Us
Home
Products
RISE Power Generator Accessories
Alternator
Marathon Alternator 438—2250kVA
Marathon Alternator 438—2250kVA
Product Description
A proven top performer in every respect the MAGNAMAXDVR® generator is a result of Marathon Electric's fifty years of generator experience and an intensive product development program using cutting edge technology.
Inherent to the MAGNAMAXDVR® design is exceptional transient performance. Meeting the demand of today's challenging market by offering remarkable performance and supporting a variety of non-linear loads. A load such as a UPS system or variable speed drives. The MAGNAMAXDVR® provides unprecedented voltage regulation in the presence of the harmonic voltage distortion caused by this type of load while the low reactance of the design minimizes the distortion.
Constructed for extended life by utilizing Marathon's exclusive unirotor construction, UL recognized class H insulation system, and long life bearings.
The MAGNAMAXDVR® design can by incorporated in equipment certified to UL 2200 and is the ideal generator for voltage critical applications such as:
● Telecommunication Networks
● Hospitals
● Computer Centers
● Commercial Buildings
● Airports
Product Features
● 4 pole units available are 50 / 60 hz.
● Engine adapters available from SAE 3 to SAE 00 with coupling discs from SAE 8 to SAE 21, Special adapters and couplings are available.
● IP-22 and IP-23 protection available from stock.
● Stock units are twelve lead and re-connectable to the voltage you require and are available to 6600 volts.
● Generators are designed for easy paralleling with utilities or with other generators. All units feature 2/3 pitch and low harmonics and are supplied with a PMG to provide isolation of the voltage regulators power from the load induced distortion.
● A Class H insulation system that is recognized under UL1446 and is suitable for submission to UL2200 application approval.
● Large Conduit Box provides ample space for easy connections and allows load line entry from all directions.
Marathon Alternator 50/60Hz, 200V/400V, 438kVA - 2750kVA
| Alternator Model | Prime Power | Voltage (V) | Rated Current (A) | Frequency (Hz)
| kW | kVA
| MX-350-4 | 350 | 438 | 200/400V | 632 | 50Hz
| MX-400-4 | 400 | 500 | 200/400V | 722 | 50Hz
| MX-480-4 | 480 | 600 | 200/400V | 866 | 50Hz
| MX-500-4 | 500 | 625 | 200/400V | 903 | 50Hz
| MX-560-4 | 560 | 700 | 200/400V | 1011 | 50Hz
| MX-600-4 | 600 | 750 | 200/400V | 1083 | 50Hz
| MX-630-4 | 630 | 788 | 200/400V | 1137 | 50Hz
| MX-700-4 | 700 | 875 | 200/400V | 1264 | 50Hz
| MX-750-4 | 750 | 938 | 200/400V | 1354 | 50Hz
| MX-850-4 | 850 | 1063 | 200/400V | 1534 | 50Hz
| MX-1030-4 | 1030 | 1288 | 200/400V | 1859 | 50Hz
| MX-1240-4 | 1240 | 1550 | 200/400V | 2238 | 50Hz
| MX-1350-4 | 1350 | 1688 | 200/400V | 2437 | 50Hz
| MX-1540-4 | 1540 | 1925 | 200/400V | 2780 | 50Hz
| MX-1800-4 | 1800 | 2250 | 200/400V | 3249 | 50Hz
| MXL-2000-4 | 2000 | 2500 | 200/400V | 3600 | 50Hz
| MXL-2200-4 | 2200 | 2750 | 200/400V | 3960 | 50Hz
Related products
Marathon Alternator 11—625kVA
Marathon Alternator 438—2250kVA
Leroy Somer Alternator
Stamford Alternator
Mecc Alte Alternator 7.8—2800kVA
Inquiry Form
Other products
Leroy Somer Alternator
Stamford Alternator
Mecc Alte Alternator 7.8—2800kVA
RISE Power Automatic Transfer Switch (ATS)
RISE Power Generator Set
Cummins Diesel Generator
Perkins Diesel Generator
Mitsubishi Diesel Generator
MTU Diesel Generator
Volvo Diesel Generator
SCANIA Diesel Generator
Caterpillar Diesel Generator
DOOSAN DAEWOO Diesel Generator
Deutz Diesel Generator
XinChai Diesel Generator
SDEC Diesel Generator
Gas Powered Generator Set
Special Diesel Generator Set
RISE Power Marine Series
Marine Generator
Marine Engine
Marine Accessories
RISE Power Generator Accessories
Alternator
Generator Control System
Diesel Engine
Generator Spare Parts
Contact Us
RISE Power Equipment Inc.
Factory Add.: Xianchong, Panyu District, Guangzhou, China
Tel: +86-20-85665539
+86-20-85665245
Mobile:
Mr. Zhang: +86-13512790012
Mr. Huang: +86-13632292325
Mr. Cai: +86-18666090109
E-mail:
admin@risepower.com.cn
249313157@qq.com
Skype: gzwity1
WhatsApp:
+86-13512790012 (Mr. Zhang)
Home
Products
Technical Info
Solution
About Us
Service
Contact Us
