URL: https://dieselpower-en.com/1-9-2-200-1728kw-deutz-diesel-generator/
Accessed: 2026-11-13

200—1728kW Deutz Diesel Generator | RISE Power
Language
English Русский Français Español Indonesia Tiếng Việt 中文
Home
Products
RISE Power Generator Set
RISE Power Marine Series
RISE Power Generator Accessories
Technical Info
Key Enhancements
Open-type Genset
Slient-type Genset
Container-type Genset
Control System
Solution
About Us
History
Certificates
Case
Service
Contact Us
Home
Products
RISE Power Generator Set
Deutz Diesel Generator
Deutz Diesel Engine Powered 200—1728kW Deutz Diesel Generator
Deutz Diesel Engine Powered 200—1728kW Deutz Diesel Generator
Deutz Diesel Engine Powered 200-1728kW Deutz Diesel Generator
The 200-1728kW Deutz diesel generator powered by HND Deutz diesel engine, is equipped with famous brushless excitation alternators of Marathon and Stamford, and intelligent control panels.
With automatic protective device, Deutz diesel generator can automatically control and regulate the water temperature, oil temperature, oil pressure, and speed. It has many advantages such as automatic speed regulation, automatic voltage regulation, good dynamic performance, stable fluctuation of voltage, high efficiency, high reliability, long service life, and more. These generators can be combined as a power station group with automatic start system in accordance with customer's requirements.
DEUTZ was founded 1864 in Cologne, Germany. Now it is the world's oldest engine manufacturer. With annual sales of about Euro1,200 million, DEUTZ is one of the leading independent suppliers of diesel and gas engines in the world. HND with DEUTZ technology have 234, 236, 604 and 620 series licensed by MWM technology engines. The genset output cover from 200kW to 1700kW and with 50 and 60Hz.
HND Deutz Diesel Generator 50Hz 230V/ 400V
| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight
| Prime | Standby | Open Type | Open Type
| RDL200 | 200/250 | 220/275 | TBD234V6A | LSA46.2L6 | 2600×1150×1650 | 2100
| RDL220 | 220/275 | 242/303 | TBD234V6B | LSA46.2L9 | 2600×1150×1650 | 2100
| RDL280 | 280/350 | 308/385 | TBD234V8A | LSA47.2VS2 | 2600×1150×1650 | 2100
| RDL300 | 300/375 | 330/413 | TBD234V8B | LSA47.2VS2 | 2750×1150×1650 | 3100
| RDL350 | 350/438 | 385/481 | TBD236V8 | LSA47.2S5 | 2900×1150×1750 | 3500
| RDL440 | 440/550 | 484/605 | TBD234V12 | LSA47.2M8 | 3600×1300×2250 | 4800
| RDL500 | 500/625 | 550/688 | TBD604BL6A | LSA49.1S4 | 3950×1530×2210 | 4800
| RDL550 | 550/688 | 605/756 | TBD604BL6B | LSA49.1M6 | 3950×1530×2210 | 4800
| RDL640 | 640/800 | 704/880 | TBD620L6 | LSA49.1M75 | 4950×1540×2230 | 5000
| RDL800 | 800/1000 | 880/1100 | TBD620V8 | LSA50.2S4 | 4500×1550×2500 | 6800
| RDL880 | 880/1100 | 968/1210 | TBD620V8 | LSA50.2M6 | 4500×1550×2500 | 6800
| RDL1080 | 1080/1350 | 1188/1485 | TBD620V12 | LSA50.2L7 | 4900×2050×2525 | 9000
| RDL1312 | 1312/1640 | 1443/1804 | TBD620V12 | LSA50.1VL10 | 5000×2050×2525 | 10500
| RDL1600 | 1600/2000 | 1760/2200 | TBD620V16 | LSA51.2M60 | 5500×1600×2500 | 11500
HND Deutz Diesel Generator 60Hz 220V/ 440V
| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight
| Prime | Standby | Open Type | Open Type
| RDL204-60 | 204/255 | 224/280 | TBD234V6A | LSA46.2L6 | 2600×1150×1650 | 2100
| RDL240-60 | 240/300 | 264/330 | TBD234V6B | LSA46.2L9 | 2600×1150×1650 | 2100
| RDL273-60 | 273/341 | 300/375 | TBD234V8A | LSA46.2VL12 | 2750×1150×1650 | 3100
| RDL312-60 | 312/390 | 343.2/429 | TBD236V8 | LSA47.2VS2 | 2900×1150×1750 | 3500
| RDL334-60 | 334/417 | 367/459 | TBD234V8B | LSA47.2VS2 | 2750×1150×1650 | 3100
| RDL408-60 | 408/510 | 449/561 | TBD234V12 | LSA47.2S4 | 3600×1300×2250 | 4800
| RDL704-60 | 704/880 | 774/968 | TBD620L6 | LSA49.1M75 | 4950×1540×2230 | 5000
| RDL964-60 | 964/1080 | 1060/1325 | TBD620V8 | LSA50.2S4 | 4500×1550×2500 | 6800
| RDL1300-60 | 1300/1625 | 1430/1787 | TBD620V12 | LSA50.2L8 | 5000×2050×2525 | 10500
| RDL1728-60 | 1728/2160 | 1900/2376 | TBD620V16 | LSA51.2M60 | 5500×1600×2500 | 11500
As a professional Deutz diesel generator and supplier in China, Guangdong Rise Power Equipment Inc. is involved in supplying series of generators for over a decade. It has received the ISO9001:2000 certification due to its operation in strict accordance with international standards. In addition to the Deutz generator set, we also provide Perkins generator, MAN generator, Caterpillar Olympian generator, Yanmar generator, XinChai generator, and related accessories like alternators, diesel engines, and more. With superior quality, reliable performance, safety and durability, our products are fully recognized and highly praised by global customers. We welcome global buyers to contact us and try our products. Staffs at RISE Power look forward to working with you.
Related products
Deutz Diesel Engine Powered 28—120kW Deutz Diesel Generator
Deutz Diesel Engine Powered 200—1728kW Deutz Diesel Generator
Inquiry Form
Other products
XinChai Diesel Generator
SDEC Diesel Engine Powered 55—700kW SDEC Diesel Generator
Gas Powered Generator Set
20—750kVA Soundproof Industrial Generator
RISE Power Generator Set
Cummins Diesel Generator
Perkins Diesel Generator
Mitsubishi Diesel Generator
MTU Diesel Generator
Volvo Diesel Generator
SCANIA Diesel Generator
Caterpillar Diesel Generator
DOOSAN DAEWOO Diesel Generator
Deutz Diesel Generator
XinChai Diesel Generator
SDEC Diesel Generator
Gas Powered Generator Set
Special Diesel Generator Set
RISE Power Marine Series
Marine Generator
Marine Engine
Marine Accessories
RISE Power Generator Accessories
Alternator
Generator Control System
Diesel Engine
Generator Spare Parts
Contact Us
RISE Power Equipment Inc.
Factory Add.: Xianchong, Panyu District, Guangzhou, China
Tel: +86-20-85665539
+86-20-85665245
Mobile:
Mr. Zhang: +86-13512790012
Mr. Huang: +86-13632292325
Mr. Cai: +86-18666090109
E-mail:
admin@risepower.com.cn
249313157@qq.com
Skype: gzwity1
WhatsApp:
+86-13512790012 (Mr. Zhang)
Home
Products
Technical Info
Solution
About Us
Service
Contact Us
