URL: https://dieselpower-en.com/1-12-gas-powered-generator-set/
Accessed: 2026-11-13

Gas Powered Generator Set | Gas Generator | RISE Power
Language
English Русский Français Español Indonesia Tiếng Việt 中文
Home
Products
RISE Power Generator Set
RISE Power Marine Series
RISE Power Generator Accessories
Technical Info
Key Enhancements
Open-type Genset
Slient-type Genset
Container-type Genset
Control System
Solution
About Us
History
Certificates
Case
Service
Contact Us
Home
Products
RISE Power Generator Set
Gas Powered Generator Set
75—1000kW Gas Powered Generator Set
For the gas powered generator set (30~1300kVA), we adopt natural gas engines of Cummins, MTU, Deutz, and JDEC, etc., well-known brushless excitation alternators of Marathon, and Stamford, as well as intelligent control panels.
With automatic protective device, gas powered generator set can automatically control and regulate the water temperature, oil temperature, oil pressure, and speed. It has many advantages such as automatic speed regulation, automatic voltage regulation, good dynamic performance, stable fluctuation of voltage, high efficiency, high reliability, long service life, and more. These generator sets can be combined as a power station group with automatic start system in accordance with customer's requirements.
Gas Powered Generator Set 50/60Hz 230V/400V
1. JDEC Series
Main specification of JDEC series gas gensets
| Model of genset | Model of engine | Rated power (kW/kVA) | Rated voltage (V) | Rated frequ ency (Hz) | Overall dimension L×B×H(mm) | Net weigh (kg) | Fuel
| 75GFZ-T | 4190T3-2 | 75/93.75 | 400/230 | 50 | 3766×1560×1737 | 5300 | Natural gas
| 125GFZ-T | 4190 ZLT1-2 | 125/156.25 | 400/230 | 50 | 4106×1900×1836 | 7500 | Natural gas
| 210 GFZ-T | 6190 TL-2 | 210/262.5 | 400/230 | 50 | 5105×2006×2110 | 8690 | Natural gas
| 250GF-TK | 6190 TL-2 | 250/312.5 | 400/230 | 50 | 4395×1760×2441 | 8690 | Natural gas
| 400 GF-NK | 12V190Z-2 | 400/500 | 400/230 | 50 | 5120×2200×2312 | 11300 | Biogas
| 400 GF-T | 12V190DT2-2 | 400/500 | 400/230 | 50 | 6470×2110×2795 | 11800 | Natural gas
| 400 GF-TK | 12V190DT2-2 | 400/500 | 400/230 | 50 | 4566×2040×2195 | 11300 | Natural gas
| 450GF1-NK | 12V190Z LDZ-2 | 450/562.5 | 400/230 | 50 | 5120×2200×2312 | 11300 | Biogas
| 500GF18-TK | 12V190ZDT-2 | 500/625 | 400/230 | 50 | 4566×2040×2780 | 11800 | Natural gas
| 400GF-MK1 | 12V190ZLM-2 | 400/500 | 400/230 | 50 | 5120×2040×2678 | 1200 | Coal gas
| 450GF-T1 | G12V190ZLDT-2 | 450/562.5 | 400/230 | 50 | 5120×2040×2678 | 1200 | Natural gas
| 500GF-TK | G12V190ZL T-2 | 500/625 | 400/230 | 50 | 5120×2040×2678 | 1200 | Natural gas
| 500GF-MK1 | 12V190ZL M | 500/625 | 400/230 | 50 | 5120×2040×2678 | 1200 | Coal gas
| 500GF-LK | G12V190ZL-2 | 500/625 | 400/230 | 50 | 5120×2040×2678 | 7500 | Refinery gas
| 700GTK | G12V190ZL-T | 700/875 | 400/230 | 50 | 5120×2040×2678 | 12000 | Natural gas
| 1000FG-TK2 | AD12V190ZLT2 | 1000/1250 | 400/230 | 50 | 5735×2312×2776 | 16500 | Natural gas
| 100GF-NK | AD12V190ZLZ | 1000/1250 | 400/230 | 50 | 5735×2312×2776 | 16500 | Biogas
Starting mode: 24VDC electric starting
Control mode: Auto or manual electronic control
2. MTU Series
The engine 16V165RQ, a newly developed product with modified design and technical innovation, is manufactured on the basis of diesel engines 396 that were introduced from MTU of Germany.
Main specification of MTU series gas powered generator set
| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight
| Prime | Standby | Open Type | Open Type
| RMS1100-N | 1100/1375 | 1210/1513 | 16V165RQ | IFC2 561-4LB42 | 4856×1543×2100 | 11800
3. Cummins Series
Main specification of Cummins series gas powered generator set
| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight
| Prime | Standby | Open Type | Open Type
| RCS30-N | 30/38 | 33/42 | 4BT3.9-GA | UCI224D | 1800×800×1200 | 780
| RCS40-N | 40/50 | 44/55 | 4BTA3.9-GA | UCI224D | 1800×800×1220 | 800
| RCS60-N | 60/75 | 66/83 | 4BTAA3.9-GA | UCI244F | 1800×800×1220 | 890
| RCS85-N | 85/106 | 94/117 | 6BTAA5.9-GA | UCI274D | 2200×820×1400 | 1400
| RCS120-N | 120/150 | 132/165 | 6CTAA8.3-GA | UCI274F | 2500×850×1500 | 1850
| RCS160-N | 160/200 | 176/220 | MTAA11-GA | UCI274H | 2500×850×1500 | 1850
| RCS200-N | 200/250 | 220/275 | NTAA855-GA | HCI4C | 3155×1050×1541 | 3550
| RCS280-N | 280/350 | 308/385 | KTAA19-GA | HCI4E | 3443×1300×1916 | 4630
| RCS400-N | 400/500 | 440/550 | KTA38-GA | HCI5C | 4525×1900×2310 | 8478
| RCS550-N | 550/688 | 605/757 | KTAA38-GA | LVI6B | 4525×1900×2310 | 8760
| Model | Power (kw/kVA) | Engine Model | Alternator Model | Dimension | Weight
| Prime | Standby | Open Type | Open Type
| RCL24-N | 24/30 | 26.4/33 | 4B3.9-GB | LSA42.2L9 | 1650×740×1400 | 780
| RCL36-N | 36/45 | 39.6/49.5 | 4BT3.9-GB | LSA43.2S25 | 1700×740×1400 | 820
| RCL50-N | 50/63 | 55/69 | 4BTA3.9-GB | LSA43.2L65 | 1750×740×1400 | 900
| RCL80-N | 80/100 | 88/110 | 6BT5.9-GB | LSA44.2VS45 | 2100×830×1550 | 1200
| RCL100-N | 100/125 | 110/137.5 | 6BTA5.9-GB | LSA44.2S7 | 2150×830×1550 | 1300
| RCL120-N | 120/150 | 132/165 | 6BTAA5.9-GB | LSA44.2M95 | 2150×830×1550 | 1300
| RCL160-N | 160/200 | 176/220 | 6CTA8.3-GB | LSA46.2M5 | 2400×900×1650 | 1550
| RCL180-N | 180/225 | 198/248 | 6CTAA8.3-GB | LSA46.2L6 | 2500×1000×1550 | 1700
| RCL220-N | 220/275 | 242/303 | 6LTAA8.9-GB | LSA46.2L9 | 2600×1000×1700 | 1900
A leading gas powered generator set supplier in China, RISE Power Equipment Inc. has received ISO9001:2000 certification due to its operation in strict accordance with international standards. Created by sophisticated technology and advanced production equipment, our products feature safety, durability, long service life and convenient maintenance. Hence, our products are well received both in the domestic and overseas markets. Moreover, located in Guangzhou, our company has access to convenient air, sea and land transportation, which can effectively reduce your shipping charges. If you are in need of high quality competitively priced generator sets, please feel free to contact us and try our products. We at RISE power are confident that you will be satisfied with your purchase.
Inquiry Form
Other products
20—750kVA Soundproof Industrial Generator
15—500kVA Trailer Mounted Industrial Generator
25—1000kVA Vehicle Mounted Diesel Generator
700—2500kVA Containerised Diesel Generator
RISE Power Generator Set
Cummins Diesel Generator
Perkins Diesel Generator
Mitsubishi Diesel Generator
MTU Diesel Generator
Volvo Diesel Generator
SCANIA Diesel Generator
Caterpillar Diesel Generator
DOOSAN DAEWOO Diesel Generator
Deutz Diesel Generator
XinChai Diesel Generator
SDEC Diesel Generator
Gas Powered Generator Set
Special Diesel Generator Set
RISE Power Marine Series
Marine Generator
Marine Engine
Marine Accessories
RISE Power Generator Accessories
Alternator
Generator Control System
Diesel Engine
Generator Spare Parts
Contact Us
RISE Power Equipment Inc.
Factory Add.: Xianchong, Panyu District, Guangzhou, China
Tel: +86-20-85665539
+86-20-85665245
Mobile:
Mr. Zhang: +86-13512790012
Mr. Huang: +86-13632292325
Mr. Cai: +86-18666090109
E-mail:
admin@risepower.com.cn
249313157@qq.com
Skype: gzwity1
WhatsApp:
+86-13512790012 (Mr. Zhang)
Home
Products
Technical Info
Solution
About Us
Service
Contact Us
