URL: https://www.ronsunpower.com/product/250kw-312.5kva-natural-gas-generator-set/12
Accessed: 2026-10-28

250kW 312.5kVA Natural Gas Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Gas Generator Set > Product detail
250kW 312.5kVA Natural Gas Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: NG250-Series
Rated Power (kW / kVA): 250 kW / 312.5 kVA
Standby Power (kW / kVA): 275 kW / 343.75 kVA
Rated Current: 450 A
Manufacturer: OEM / Factory Direct
Main Engine
Body Make: Heavy Duty Gas Engine
Engine Model: Top-tier Industrial Series
Rated Power: 280 kW
Type: 4-Stroke, Water Cooled, Spark Ignition
Starting System: 24V DC Electric Start
Displacement: Approx. 12-14 L
Bore × Stroke: 135 mm × 155 mm (Customizable)
Air Intake Way: Turbocharged & Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: &le; 0.3 m&sup3;/kW·h
Alternator
Brand / Model: Stamford / Leroy Somer / Marathon (Optional)
Frequency: 50Hz / 60Hz
Excitation Method: Brushless, Self-Excited, AVR
Phase / Connection: 3 Phase, 4 Wire
Power Factor: 0.8 (Lagging)
Protection Level / Insulation Class: IP23 / H Class
Description
Product Overview:
Our 250kW (312.5kVA) Natural Gas Generator Set serves as a robust and eco-friendly power solution designed for global markets. Engineered for stability and longevity, this unit utilizes advanced gas engine technology to deliver consistent electrical output while significantly reducing operational costs compared to diesel alternatives. We welcome distributors, wholesalers, and agents worldwide, offering comprehensive OEM, ODM, and customization services .
Key Features & Advantages:
High Efficiency: Optimized combustion system ensures low gas consumption and high thermal efficiency.
Clean Energy: Reduced NOx and CO2 emissions, compliant with international environmental standards.
Smart Control: Equipped with an intelligent LCD control panel (DeepSea/ComAp) for automatic start/stop and remote monitoring.
Flexibility: Compatible with various gas sources including Natural Gas (LNG/CNG), Biogas, and LPG.
Durable Construction: Heavy-duty chassis and industrial-grade components ensure 24/7 continuous operation capability.
Applications:
Ideal for factories, oil fields, livestock farms (biogas), commercial buildings, data centers, and power plants requiring reliable prime or standby power.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
500kW 625kVA Natural Gas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
100kW 125kVA Biomass Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
Biogas Scrubber
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW 1250kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
400kW 500kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
500kW 625kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
300kW 375kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
200kW 250kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
150kW 187.5kVA Natural Gas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
