URL: https://www.ronsunpower.com/product/1000kw-1250kva-natural-gas-generator-set/17
Accessed: 2026-10-28

1000kW 1250kVA Natural Gas Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Gas Generator Set > Product detail
1000kW 1250kVA Natural Gas Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: NGT-1000
Rated Power (kW / kVA): 1000 kW / 1250 kVA
Standby Power (kW / kVA): 1100 kW / 1375 kVA
Rated Current: 1800 A
Manufacturer: Professional Gas Genset Factory
Main Engine
Body Make: Top Tier Brand (Jichai/Custom)
Engine Model: 12V190 Series
Rated Power: 1100 kW
Type: 4-Stroke, Water-Cooled, Spark Plug
Starting System: 24V DC Electric Start
Displacement: Various (approx. 50L+)
Bore × Stroke: 190mm × 215mm
Air Intake Way: Turbocharged & Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: &le; 9.5 MJ/kWh
Alternator
Brand / Model: Siemens / Marathon / Stamford
Frequency: 50Hz / 60Hz
Excitation Method: Brushless Self-Excitation
Phase / Connection: 3-Phase, 4-Wire
Power Factor: 0.8 (Lagging)
Protection Level / Insulation Class: IP23 / H
Description
As a leading manufacturer of large-scale power generation equipment, our 1000kW (1250kVA) Natural Gas Generator Set represents the pinnacle of reliability and efficiency for heavy industrial applications. Designed for global markets, this unit is engineered to deliver stable power output using natural gas or biogas, significantly reducing operational costs compared to diesel alternatives.
Key Features & Advantages:
High Efficiency: Optimized combustion technology ensures low gas consumption and high thermal efficiency.
Durability: Rugged engine design built for 24/7 continuous operation in harsh environments (oil fields, mining sites).
Eco-Friendly: Low NOx and CO emissions, meeting international environmental standards.
Intelligent Control: Equipped with advanced digital controllers for automatic synchronizing, monitoring, and remote operation.
Applications: Ideal for independent power plants (IPP), oil and gas fields, textile mills, data centers, and manufacturing facilities requiring a secure main or backup power source.
OEM/ODM Services: We welcome distributors and agents worldwide. We offer full customization, white-labeling (OEM), and wholesale manufacturing services to meet specific project requirements.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
2000kW / 2500kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
50kW 62.5kVA Syngas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
50kW 62.5kVA LPG Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
400kW 500kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
500kW 625kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
300kW 375kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
200kW 250kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
150kW 187.5kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
250kW 312.5kVA Natural Gas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
