URL: https://www.ronsunpower.com/product/100kw---125kva-diesel-generator-set/78
Accessed: 2026-10-28

100kW / 125kVA Diesel Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Diesel Generator Set > Product detail
100kW / 125kVA Diesel Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: GF-100
Rated Power (kW / kVA): 100 / 125
Standby Power (kW / kVA): 110 / 137.5
Rated Current: 180 A
Manufacturer: OEM / Customized
Main Engine
Body Make: Heavy Duty Industrial
Engine Model: Series 6 Cylinder
Rated Power: 110 kW
Type: 4-Stroke, Water Cooled, Inbox
Starting System: 24V DC Electric Start
Displacement: 6.5 L
Bore × Stroke: 105 × 130 mm
Air Intake Way: Turbocharged
Rated Speed: 1500 / 1800 rpm
Fuel Consumption: &le; 210 g/kW.h
Alternator
Brand / Model: Stamford / Leroy Somer Type
Frequency: 50Hz / 60Hz
Excitation Method: Brushless / AVR
Phase / Connection: 3 Phase / 4 Wire
Power Factor: 0.8 (Lagging)
Protection Level / Insulation Class: IP23 / H
Description
This 100kW / 125kVA Diesel Generator Set is engineered to provide reliable and efficient power for a wide range of industrial, commercial, and agricultural applications. As a professional manufacturer, we ensure every unit meets rigorous global standards.
Key Features & Advantages:
High Reliability: Powered by a robust industrial diesel engine, ensuring durable performance under heavy loads.
Fuel Efficiency: Optimized engine design reduces fuel consumption and operational costs.
Versatile Application: Ideal for construction sites, factories, mining operations, hospitals, and telecommunications centers.
Customization Support: We offer OEM/ODM services, including soundproof canopies, mobile trailers, and ATS (Automatic Transfer Switch) integration.
Easy Maintenance: Designed with accessible service points to simplify routine checks and repairs.
We are actively seeking distributors, wholesalers, and agents worldwide. Partner with us for high-quality power generation solutions.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
500kW / 625kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
150kW 187.5kVA Syngas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
50kW 62.5kVA LPG Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1200kW / 1500kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
3000kW / 3750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW / 1250kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1400kW / 1750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1500kW / 1875kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
800kW / 1000kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
