URL: https://www.ronsunpower.com/product/800kw---1000kva-diesel-generator-set/104
Accessed: 2026-10-28

800kW / 1000kVA Diesel Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Diesel Generator Set > Product detail
800kW / 1000kVA Diesel Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: 800GF / 1000kVA
Rated Power (kW / kVA): 800 kW / 1000 kVA
Standby Power (kW / kVA): 880 kW / 1100 kVA
Rated Current: 1440 A
Manufacturer: OEM / Customized
Main Engine
Body Make: Top Brand (Cummins/Perkins/Yuchai opt.)
Engine Model: High Performance Verified
Rated Power: &ge; 880 kW
Type: 4-Stroke, Water Cooled
Starting System: 24V DC Electric Start
Displacement: High Capacity
Bore × Stroke: Standard Industrial Spec
Air Intake Way: Turbocharged & Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: Fuel Efficient Design
Alternator
Brand / Model: Stamford / Marathon / Leroy Somer
Frequency: 50Hz / 60Hz
Excitation Method: Brushless Self-Excitation
Phase / Connection: 3 Phase / 4 Wire
Power Factor: 0.8 (Lagging)
Protection Level / Insulation Class: IP23 / H
Description
Our **800kW / 1000kVA Diesel Generator Set** is a premium power solution designed for large-scale operations requiring unwavering reliability. Manufactured for the global market, we offer flexible **OEM/ODM branding** and customization options for distributors and agents.
Key Features & Advantages:
High Power Output: Capable of delivering continuous power for demanding industrial loads.
Reliable Engine: Equipped with a heavy-duty diesel engine featuring turbocharging and intercooling for optimal performance.
Advanced Control System: Features an intelligent control panel (ATS compatible) for automatic start/stop and real-time monitoring.
Durability: Built on a rigid steel chassis with vibration dampers to ensure longevity and smooth operation.
Global Compatibility: Available in both 50Hz and 60Hz configurations to suit different regional power grids.
Application Scenarios:
Industrial Mining: Reliable remote power for extraction sites.
Data Centers: Critical backup power to prevent data loss.
Hospitals & Healthcare: Ensuring uninterrupted life-saving equipment functionality.
Construction Sites: Prime power for heavy machinery and site offices.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
400kW / 500kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
50kW 62.5kVA Biogas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
300kW 375kVA Biogas Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1200kW / 1500kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
3000kW / 3750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW / 1250kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1400kW / 1750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1500kW / 1875kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
100kW / 125kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
