URL: https://www.ronsunpower.com/product/1000kw---1250kva-diesel-generator-set/107
Accessed: 2026-10-28

1000kW / 1250kVA Diesel Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Diesel Generator Set > Product detail
1000kW / 1250kVA Diesel Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: GF-1000/1250
Rated Power (kW / kVA): 1000 kW / 1250 kVA
Standby Power (kW / kVA): 1100 kW / 1375 kVA
Rated Current: 1800 A
Manufacturer: OEM / Factory Direct
Main Engine
Body Make: Heavy Duty Industrial Series
Engine Model: V12/V16 Series (Selectable)
Rated Power: 1000 kW
Type: 4-Stroke, Water Cooled, Direct Injection
Starting System: 24V DC Electric Start
Displacement: Standard Industrial Specs
Bore × Stroke: Customized to Engine Choice
Air Intake Way: Turbocharged & Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: Optimal Efficiency (<200g/kW.h)
Alternator
Brand / Model: Stamford / Leroy Somer / OEM
Frequency: 50 Hz / 60 Hz
Excitation Method: Brushless, Self-Exciting, AVR
Phase / Connection: 3 Phase / 4 Wire
Power Factor: 0.8 Lagging
Protection Level / Insulation Class: IP23 / H
Description
As a leading power generation manufacturer, we present the 1000kW / 1250kVA Diesel Generator Set , a robust power solution designed for maximum reliability and efficiency. This generator set is ideal for mission-critical applications where power failure is not an option.
Key Features & Advantages:
High-Performance Engine: Equipped with a reliable industrial diesel engine featuring turbocharging and intercooling for superior load acceptance and fuel efficiency.
Rugged Construction: Built on a heavy-duty steel base frame with anti-vibration mountings to ensure stability and reduce noise levels during operation.
Advanced Control System: Features an intelligent digital controller with auto-start functionality, comprehensive monitoring, and safety shutdowns.
Versatile Application: Suitable for continuous prime power or standby emergency use in hospitals, data centers, construction sites, mining operations, and large commercial buildings.
Global Manufacturing Services:
We offer full OEM, ODM, and customization services. We are actively seeking global distributors, wholesalers, and agents to partner with us. Our factory guarantees competitive wholesale pricing and rigorous quality control for international trade markets.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
50kW 62.5kVA LPG Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
100kW 125kVA LPG Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
100kW 125kVA Natural Gas Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1200kW / 1500kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
3000kW / 3750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1400kW / 1750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1500kW / 1875kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
100kW / 125kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
800kW / 1000kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
