URL: https://www.ronsunpower.com/product/3000kw---3750kva-diesel-generator-set/122
Accessed: 2026-10-28

3000kW / 3750kVA Diesel Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Diesel Generator Set > Product detail
3000kW / 3750kVA Diesel Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: 3000GF
Rated Power (kW / kVA): 3000 / 3750
Standby Power (kW / kVA): 3300 / 4125
Rated Current: 5412 A (at 400V)
Manufacturer: OEM / Customized
Main Engine
Body Make: Famous Brand (e.g., Cummins/Perkins/Yuchai)
Engine Model: Heavy Duty Industrial Series
Rated Power: 3300 kW
Type: 4-Stroke, Water Cooled, V-Type
Starting System: 24V DC Electric Start
Displacement: 95.4 L
Bore × Stroke: 170 × 195 mm
Air Intake Way: Turbocharged & Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: 195 g/kW.h
Alternator
Brand / Model: Stamford / Leroy Somer / Marathon
Frequency: 50Hz / 60Hz
Excitation Method: Brushless, AVR Self-excited
Phase / Connection: 3 Phase / 4 Wire
Power Factor: 0.8 (Lagging)
Protection Level / Insulation Class: IP23 / H
Description
This massive 3000kW / 3750kVA Diesel Generator Set is engineered for critical power applications where reliability is non-negotiable. Designed for industrial-grade performance, it offers a robust solution for large-scale power generation needs.
Key Features & Advantages:
High Power Output: Capable of delivering 3MW of continuous power, suitable for heavy industrial loads.
Durability: Built with a rugged chassis and heavy-duty engine components to withstand harsh operating environments.
Easy Maintenance: Designed with accessible service points to minimize downtime during routine maintenance.
Advanced Control System: Equipped with a digital controller for automatic start/stop, comprehensive monitoring, and safety protection.
Customization: Available for OEM/ODM, with options for soundproof canopies, containerized housing, and paralleling systems.
Application Scenarios:
Data Centers: Ensuring uninterrupted uptime for critical servers.
Mining Operations: Providing prime power in remote, off-grid locations.
Large Factories: Supporting heavy machinery and production lines.
Power Plants: Acting as a peaking unit or emergency black start support for the grid.
We are a professional manufacturer seeking global distributors, agents, and wholesale partners.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
30kW 37.5kVA Syngas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
350kW / 438kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
80kW 100kVA Natural Gas Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1200kW / 1500kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW / 1250kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1400kW / 1750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1500kW / 1875kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
100kW / 125kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
800kW / 1000kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
