URL: https://www.ronsunpower.com/product/650kw---813kva-diesel-generator-set/100
Accessed: 2026-10-28

650kW / 813kVA Diesel Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Diesel Generator Set > Product detail
650kW / 813kVA Diesel Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: 650GF-Diesel
Rated Power (kW / kVA): 650 kW / 813 kVA
Standby Power (kW / kVA): 715 kW / 893 kVA
Rated Current: 1170 A
Manufacturer: OEM / Customized
Main Engine
Body Make: Standard Heavy Duty
Engine Model: High Performance Diesel Series
Rated Power: 720 kW+
Type: 4-Stroke, Water Cooled, V-Type
Starting System: 24V DC Electric Start
Displacement: Customizable per Specs
Bore × Stroke: Optimized for Efficiency
Air Intake Way: Turbocharged & Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: Low Fuel Consumption Tech
Alternator
Brand / Model: Stamford / Leroy Somer / Equivalent
Frequency: 50 Hz / 60 Hz
Excitation Method: Brushless, Self-Excited
Phase / Connection: 3 Phase, 4 Wire
Power Factor: 0.8 (Lagging)
Protection Level / Insulation Class: IP23 / H
Description
This 650kW / 813kVA Diesel Generator Set is engineered for optimal performance and durability, suitable for the global market. As a specialized manufacturer, we offer flexibility in design, making this unit perfect for wholesaling, OEM, and ODM partnerships.
Key Features & Advantages:
High Efficiency: Equipped with a turbocharged engine and efficient alternator to maximize power output while minimizing fuel consumption.
Durability: Rugged construction designed to withstand harsh industrial environments and provide stable operation.
Easy Maintenance: Designed with user-accessible components for streamlined servicing and reduced downtime.
Advanced Control: Compatible with modern digital control panels for automatic start/stop and remote monitoring.
Application Scenarios: Ideal for securing power in data centers, mining operations, hospitals, hotels, and large manufacturing plants. Whether used as a primary power source in off-grid locations or as an emergency standby system, this diesel generator ensures business continuity.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
350kW 437.5kVA Natural Gas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
100kW 125kVA LPG Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
80kW / 100kVA Diesel Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1200kW / 1500kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
3000kW / 3750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW / 1250kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1400kW / 1750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1500kW / 1875kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
100kW / 125kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
