URL: https://www.ronsunpower.com/product/80kw---100kva-diesel-generator-set/76
Accessed: 2026-10-28

80kW / 100kVA Diesel Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Diesel Generator Set > Product detail
80kW / 100kVA Diesel Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: GF-80
Rated Power (kW / kVA): 80kW / 100kVA
Standby Power (kW / kVA): 88kW / 110kVA
Rated Current: 144 A
Manufacturer: Original Manufacturer (OEM Available)
Main Engine
Body Make: Cummins / Perkins / Yuchai / Weichai (Customizable)
Engine Model: Industrial Diesel Engine
Rated Power: Appropriate to Gen-set
Type: 4-Stroke, Water Cooled, Inline
Starting System: 24V DC Electric Start
Displacement: Various based on engine choice
Bore × Stroke: Standard Specifications
Air Intake Way: Turbocharged / Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: Low Fuel Consumption Technology
Alternator
Brand / Model: Stamford / Leroy Somer / Marathon (Optional)
Frequency: 50Hz / 60Hz
Excitation Method: Brushless, Self-Excited, AVR
Phase / Connection: 3 Phase / 4 Wire
Power Factor: 0.8 (Lagging)
Protection Level / Insulation Class: IP23 / H Class
Description
Our 80kW / 100kVA Diesel Generator Set is designed to meet the rigorous demands of the global market. As a professional manufacturer, we ensure every unit undergoes strict testing before shipment.
Reliable Performance: Equipped with a heavy-duty industrial diesel engine that provides strong power and stable performance under varying load conditions.
Versatile Applications: Perfect for construction sites, telecommunication base stations, factories, hospitals, and residential backup power.
Durability: Built with a high-quality steel chassis and anti-vibration mountings to reduce wear and extend service life.
Customization (OEM/ODM): We offer flexible manufacturing solutions including silent canopies, trailer mounts, and specific engine brand selection (Cummins, Perkins, etc.) for wholesalers and distributors.
Global Standards: Complies with international safety and emission standards.
Join our global network of distributors and agents to provide top-tier power solutions to your local market.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
600kW / 750kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
350kW 437.5kVA Biogas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
30kW / 38kVA Diesel Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1200kW / 1500kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
3000kW / 3750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW / 1250kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1400kW / 1750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1500kW / 1875kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
100kW / 125kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
