URL: https://www.ronsunpower.com/product/100kw-125kva-natural-gas-generator-set/8
Accessed: 2026-10-28

100kW 125kVA Natural Gas Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Gas Generator Set > Product detail
100kW 125kVA Natural Gas Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: GN-100GF
Rated Power (kW / kVA): 100 kW / 125 kVA
Standby Power (kW / kVA): 110 kW / 137.5 kVA
Rated Current: 180 A
Manufacturer: OEM / ODM Services Available
Main Engine
Body Make: Premium Gas Engine Series
Engine Model: 6 Cylinder / Turbocharged
Rated Power: 115 kW
Type: 4-Stroke, Spark Ignition, Water-Cooled
Starting System: 24V DC Electric Start
Displacement: 6.75 L
Bore × Stroke: 105 x 130 mm
Air Intake Way: Turbocharged & Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: &le; 0.3 m&sup3;/kWh (Natural Gas)
Alternator
Brand / Model: Stamford / Marathon / Brushless
Frequency: 50 Hz / 60 Hz
Excitation Method: Brushless Self-Exciting (AVR)
Phase / Connection: 3 Phase 4 Wire
Power Factor: 0.8 (Lagging)
Protection Level / Insulation Class: IP23 / H
Description
This 100kW (125kVA) Natural Gas Generator Set is engineered for superior durability and efficiency. Designed to run on cleaner-burning natural gas, LNG, CNG, or Biogas, it significantly reduces operational costs and environmental impact compared to traditional diesel units.
Key Features & Advantages:
&bull; Clean Energy: Low emission levels supporting green energy initiatives.
&bull; Cost Saving: Lower fuel costs and longer maintenance intervals decrease total cost of ownership.
&bull; Reliable Performance: Equipped with an advanced electronic governor and ignition system for stable frequency and voltage output.
&bull; Versatility: Ideal for hospitals, data centers, oil fields, livestock farms (biogas), and industrial manufacturing needing prime or standby power.
&bull; Customization: We offer soundproof canopy, mobile trailer, and ATS (Automatic Transfer Switch) options.
We are a professional manufacturer seeking global distributors and partners. We provide full OEM/ODM services, wholesale pricing, and technical support.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
300kW 375kVA Natural Gas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
1000kW 1250kVA Natural Gas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
350kW / 438kVA Diesel Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW 1250kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
400kW 500kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
500kW 625kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
300kW 375kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
200kW 250kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
150kW 187.5kVA Natural Gas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
