URL: https://www.ronsunpower.com/product/450kw---563kva-diesel-generator-set/95
Accessed: 2026-10-28

450kW / 563kVA Diesel Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Diesel Generator Set > Product detail
450kW / 563kVA Diesel Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: GF-450
Rated Power (kW / kVA): 450 kW / 563 kVA
Standby Power (kW / kVA): 495 kW / 619 kVA
Rated Current: 810 A
Manufacturer: OEM / Professional Factory
Main Engine
Body Make: Cummins / Perkins / Baudouin / Yuchai (Optional)
Engine Model: Heavy Duty Industrial Series
Rated Power: Matches Genset Output
Type: 4-Stroke, Water Cooled, Inbox 6 or V-Type
Starting System: 24V DC Electric Start
Displacement: Dependent on Engine Choice
Bore × Stroke: Standard Industrial Spec
Air Intake Way: Turbocharged & Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: High Efficiency Electronic Control
Alternator
Brand / Model: Stamford / Leroy Somer / Marathon (Copper)
Frequency: 50Hz / 60Hz
Excitation Method: Brushless, Self-excited, AVR
Phase / Connection: 3 Phase / 4 Wire
Power Factor: 0.8 Lagging
Protection Level / Insulation Class: IP23 / H Class
Description
Product Overview:
Our 450kW / 563kVA Diesel Generator Set is an industrial-grade power solution engineered for stability and durability. Manufactured by a professional factory serving the global market, this unit is ideal for heavy-duty prime power or reliable standby emergency power.
Key Advantages:
1. Robust Performance: Powered by world-renowned engine brands (options available) ensuring high torque and load acceptance.
2. Durability: Features an all-copper brushless alternator with Class H insulation for long-term operational safety.
3. Smart Control: Equipped with an advanced digital controller (Deepsea/ComAp) for automatic start/stop and comprehensive monitoring.
4. Versatility: Available in Open Type, Silent/Soundproof Type, or Trailer Mounted configurations to suit various environments.
Services:
We offer full OEM, ODM, and White Label manufacturing services. We are actively seeking distributors, wholesalers, and agents worldwide to partner with us.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
120kW 150kVA Biogas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
80kW 100kVA Biomass Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
150kW / 188kVA Diesel Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1200kW / 1500kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
3000kW / 3750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW / 1250kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1400kW / 1750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1500kW / 1875kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
100kW / 125kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
