URL: https://www.ronsunpower.com/product/150kw---188kva-diesel-generator-set/83
Accessed: 2026-10-28

150kW / 188kVA Diesel Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Diesel Generator Set > Product detail
150kW / 188kVA Diesel Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: GF-150
Rated Power (kW / kVA): 150 kW / 188 kVA
Standby Power (kW / kVA): 165 kW / 206 kVA
Rated Current: 270 A
Manufacturer: OEM Factory
Main Engine
Body Make: Premium Industrial Brand (Cummins/Perkins/Deutz option)
Engine Model: 6-Cylinder Series
Rated Power: 170 kW
Type: 4-Stroke, Water Cooled, Inbox Line
Starting System: 24V DC Electric Start
Displacement: 8.9 L
Bore × Stroke: 114 × 135 mm
Air Intake Way: Turbocharged & Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: &le; 205 g/kW.h
Alternator
Brand / Model: Stamford / Leroy Somer / Marathon
Frequency: 50Hz / 60Hz
Excitation Method: Brushless, Self-excited, AVR
Phase / Connection: 3 Phase, 4 Wire
Power Factor: 0.8 (Lagging)
Protection Level / Insulation Class: IP23 / H
Description
Our 150kW (188kVA) Diesel Generator Set is designed for high efficiency and durability, serving as a critical power solution for global markets. Though we specialize in gas generation, our strict manufacturing standards extend to our diesel line, ensuring top-tier performance.
Key Features:
Robust Power: Capable of delivering 150kW continuous power with overload capability for sudden spikes.
Fuel Efficiency: Optimized injection system reduces fuel consumption and operational costs.
Durability: Rugged construction suitable for harsh environments, available in open skid or soundproof canopy options.
Intelligent Control: Equipped with a digital control panel (Deep Sea/ComAp) for automatic start/stop and system monitoring.
Applications: Ideal for manufacturing plants, construction sites, hospitals, data centers, and commercial buildings requiring reliable backup or prime power.
OEM/ODM Services: As a professional manufacturer, we seek global distributors and agents. We offer complete customization, private labeling, and wholesale solutions.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
200kW 250kVA Syngas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
200kW / 250kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
1000kW / 1250kVA Diesel Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1200kW / 1500kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
3000kW / 3750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW / 1250kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1400kW / 1750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1500kW / 1875kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
100kW / 125kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
