URL: https://www.ronsunpower.com/product/200kw---250kva-diesel-generator-set/86
Accessed: 2026-10-28

200kW / 250kVA Diesel Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Diesel Generator Set > Product detail
200kW / 250kVA Diesel Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: 200kW Series
Rated Power (kW / kVA): 200 kW / 250 kVA
Standby Power (kW / kVA): 220 kW / 275 kVA
Rated Current: 360 A
Manufacturer: OEM / ODM Available
Main Engine
Body Make: Heavy Duty Diesel
Engine Model: Industrial Series
Rated Power: &ge; 200 kW
Type: 4-Stroke, Water Cooled
Starting System: 24V DC Electric Start
Displacement: Customizable
Bore × Stroke: Standardized
Air Intake Way: Turbocharged / Aftercooled
Rated Speed: 1500 / 1800 RPM
Fuel Consumption: Optimized Efficiency
Alternator
Brand / Model: Brushless / Sync
Frequency: 50 Hz / 60 Hz
Excitation Method: Brushless Self-Exciting
Phase / Connection: 3 Phase / 4 Wire
Power Factor: 0.8 Lagging
Protection Level / Insulation Class: IP23 / H
Description
Product Highlights:
Reliable Output: Delivers a consistent 200kW (250kVA) of power, making it suitable for medium to large-scale industrial operations.
Durability: Built with a heavy-duty chassis and high-quality components designed to withstand harsh operating environments.
Fuel Efficiency: Advanced injection technology ensures optimal fuel consumption, lowering operational costs over time.
Customization: Available in Open Type, Silent Type, or Containerized configurations to meet specific noise control and placement requirements.
Easy Maintenance: Designed with accessible service points for routine checks and oil/filter changes.
Application Scenarios:
This generator set is ideal for:
Commercial buildings (Hotels, Hospitals, Data Centers)
Industrial Manufacturing Plants
Mining and Construction Sites
Agricultural Facilities
Telecommunication Stations
We provide comprehensive manufacturing services including OEM, private labeling, and wholesale solutions for global distributors.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
Silent Type Generator
Details
keyboard_arrow_left
keyboard_arrow_right
350kW 437.5kVA Biogas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
600kW / 750kVA Diesel Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1200kW / 1500kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
3000kW / 3750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW / 1250kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1400kW / 1750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1500kW / 1875kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
100kW / 125kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
