URL: https://www.ronsunpower.com/product/500kw---625kva-diesel-generator-set/97
Accessed: 2026-10-28

500kW / 625kVA Diesel Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Diesel Generator Set > Product detail
500kW / 625kVA Diesel Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: 500GF
Rated Power (kW / kVA): 500 kW / 625 kVA
Standby Power (kW / kVA): 550 kW / 687.5 kVA
Rated Current: 900 A
Manufacturer: Professional Genset Factory
Main Engine
Body Make: Top Brand (Customizable)
Engine Model: High Efficiency Series
Rated Power: 550 kW
Type: 4 Stroke, Water Cooled
Starting System: 24V DC Electric Start
Displacement: ~19 Liters
Bore × Stroke: 145 mm × 165 mm
Air Intake Way: Turbocharged & Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: &le; 205 g/kWh
Alternator
Brand / Model: Stamford / Marathon / LeRoy Somer (Optional)
Frequency: 50 Hz / 60 Hz
Excitation Method: Brushless Self-Excited
Phase / Connection: 3 Phase / 4 Wire
Power Factor: 0.8 Lagging
Protection Level / Insulation Class: IP23 / H
Description
Our 500kW / 625kVA Diesel Generator Set is engineered for superior performance and reliability. Recognizing the critical need for dependable power, this unit is built to withstand rigorous operating conditions in various global environments.
Key Features & Advantages:
- Robust Power: Equipped with a heavy-duty diesel engine delivering 500kW of continuous power, ensuring your operations never stop.
- Global Standards: Manufactured with strict quality control, suitable for export to wholesale markets, OEM, and ODM clients worldwide.
- Flexibility: Available in open skid type or soundproof canopy (silent) versions to meet noise regulation requirements.
- Ease of Maintenance: Designed with accessible service points to reduce downtime and maintenance costs.
Application Scenarios:
This generator set is ideal for large-scale industrial factories, data centers, hospitals, mining sites, telecommunication stations, and commercial real estate projects requiring a stable backup power source. We warmly welcome distributors, agents, and traders to partner with us for customized solutions.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
300kW 375kVA Natural Gas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
30kW / 38kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
CHP Type Cogenerator
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1200kW / 1500kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
3000kW / 3750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW / 1250kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1400kW / 1750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1500kW / 1875kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
100kW / 125kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
