URL: https://www.ronsunpower.com/product/400kw---500kva-diesel-generator-set/94
Accessed: 2026-10-28

400kW / 500kVA Diesel Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Diesel Generator Set > Product detail
400kW / 500kVA Diesel Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: GF-400
Rated Power (kW / kVA): 400kW / 500kVA
Standby Power (kW / kVA): 440kW / 550kVA
Rated Current: 720 A
Manufacturer: Professional Genset Factory
Main Engine
Body Make: Top Diesel Brand
Engine Model: Heavy Duty Series
Rated Power: 440 kW
Type: 4-Stroke, Water Cooled, Inline
Starting System: 24V DC Electric Start
Displacement: 14 L
Bore × Stroke: Similar to Cummins/Perkins Spec
Air Intake Way: Turbocharged & Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: Optimized Efficiency
Alternator
Brand / Model: Stamford / Leroy Somer / OEM
Frequency: 50Hz / 60Hz
Excitation Method: Brushless, AVR Self-excited
Phase / Connection: 3 Phase, 4 Wire, Y Type
Power Factor: 0.8 (Lagging)
Protection Level / Insulation Class: IP23 / H Class
Description
Power and Reliability for Global Applications
Our 400kW / 500kVA Diesel Generator Set is engineered for high durability and efficiency, making it the ideal choice for industrial factories, commercial real estate, data centers, and mining operations. As a professional manufacturer, we ensure every unit meets rigorous international standards.
Key Features & Advantages:
Robust Power Output: Capable of delivering continuous power in harsh environments.
Advanced Control System: Equipped with a smart digital controller for automatic start/stop and comprehensive engine protection.
High Efficiency: Optimized fuel consumption reduces operational costs over the long term.
Customization Options: Available in open type, silent soundproof canopy, or mobile trailer configurations to suit specific site requirements.
Business Cooperation:
We specialize in OEM/ODM services and are actively seeking global distributors, wholesalers, and agents. Whether you need customized branding or bulk wholesale supply, we provide flexible solutions to support your business growth.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
100kW 125kVA LPG Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
30kW 37.5kVA Biomass Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
3000kW / 3750kVA Diesel Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1200kW / 1500kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
3000kW / 3750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW / 1250kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1400kW / 1750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1500kW / 1875kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
100kW / 125kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
