URL: https://www.ronsunpower.com/product/550kw---688kva-diesel-generator-set/98
Accessed: 2026-10-28

550kW / 688kVA Diesel Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Diesel Generator Set > Product detail
550kW / 688kVA Diesel Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: 550GF / 550kW
Rated Power (kW / kVA): 550 kW / 688 kVA
Standby Power (kW / kVA): 605 kW / 756 kVA
Rated Current: 990 A
Manufacturer: Professional Genset Factory
Main Engine
Body Make: Top Industrial Brand
Engine Model: Heavy Duty Diesel Series
Rated Power: &ge; 600 kW
Type: 4-Stroke, Water Cooled, Inline/V-Type
Starting System: 24V DC Electric Start
Displacement: High Displacement
Bore × Stroke: Optimized for efficiency
Air Intake Way: Turbocharged & Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: Low Fuel Consumption Design
Alternator
Brand / Model: Full Copper Brushless
Frequency: 50 Hz / 60 Hz
Excitation Method: Brushless Self-Exciting (AVR)
Phase / Connection: 3 Phase 4 Wire
Power Factor: 0.8 (Lagging)
Protection Level / Insulation Class: IP23 / H
Description
This 550kW / 688kVA Diesel Generator Set is an industrial-grade power solution engineered for rigorous demands. As a leading manufacturer with expertise in both gas and diesel power generation, we offer this unit specifically for global distributors, wholesalers, and project contractors who require robust performance and reliability.
Key Features & Advantages:
High-Efficiency Power: Delivers stable 688kVA output, ideal for large-scale industrial machinery, commercial buildings, data centers, and mining operations.
Durability: Built with a heavy-duty chassis and a renowned engine brand (options available for customization), ensuring a long service life under continuous load.
Smart Control: Equipped with an advanced digital control panel (AMF) for automatic start/stop, comprehensive monitoring, and safety protection against over-voltage, oil pressure issues, and overheating.
Compliance: Meets international standards for noise and emissions (silent canopy options available).
Flexibility: We support OEM/ODM services, allowing logo customization, component selection, and specific configuration adjustments to meet local market needs.
Application Scenarios: Factories, Hospitals, Construction Sites, Mining, Hotels, and Real Estate developments requiring dependable prime or standby power.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
Biogas Scrubber
Details
keyboard_arrow_left
keyboard_arrow_right
800kW / 1000kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
30kW 37.5kVA Syngas Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1200kW / 1500kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
3000kW / 3750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW / 1250kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1400kW / 1750kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
1500kW / 1875kVA Diesel Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
100kW / 125kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
