URL: https://www.ronsunpower.com/product/220kw-275kva-lpg-generator-set/43
Accessed: 2026-10-28

220kW 275kVA LPG Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Gas Generator Set > Product detail
220kW 275kVA LPG Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: GF-220kw
Rated Power (kW / kVA): 220 kW / 275 kVA
Standby Power (kW / kVA): 242 kW / 302 kVA
Rated Current: 396 A
Manufacturer: OEM Factory
Main Engine
Body Make: Top Brand Gas Engine
Engine Model: Performance Series 6 Cyl
Rated Power: 245 kW
Type: 4-Stroke, Water Cooled, Spark Ignition
Starting System: 24V DC Electric Start
Displacement: High Capacity
Bore × Stroke: 126mm × 155mm (Reference)
Air Intake Way: Turbocharged & Intercooled
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: &le;0.3 m&sup3;/kW·h (LPG)
Alternator
Brand / Model: Stamford / Leroy Somer / Marathon
Frequency: 50 Hz / 60 Hz
Excitation Method: Brushless, AVR
Phase / Connection: 3 Phase / 4 Wire
Power Factor: 0.8 (Lagging)
Protection Level / Insulation Class: IP23 / H
Description
Our 220kW (275kVA) LPG Generator Set is a premium power solution designed for maximum efficiency and durability. As a specialized manufacturer of gas power generation equipment, we offer this unit specifically optimized for Liquefied Petroleum Gas (LPG), providing cleaner emissions and lower operating costs compared to traditional diesel units.
Key Features & Advantages:
High Efficiency: Advanced lean-burn technology ensures optimal fuel utilization and stable power output.
Environmental Friendly: Significantly reduces NOx, SOx, and particulate matter emissions suitable for green energy projects.
Robust Design: Equipped with a heavy-duty industrial gas engine and a brushless alternator for long service life and reliability.
Smart Control: Features a comprehensive digital control panel for auto-start, synchronization, and full-system monitoring.
Global OEM/ODM Service: We provide full customization, private labeling, and wholesale manufacturing for agents and distributors worldwide.
Application Scenarios:
Industrial Factories (Continuous Power)
Commercial Buildings & Hotels (Standby Power)
Oil & Gas Fields
Data Centers
Remote Mining Sites
We are actively seeking partnerships with global distributors and wholesalers. Contact us today for bespoke manufacturing solutions.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
50kW 62.5kVA Syngas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
80kW 100kVA Biomass Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
650kW / 813kVA Diesel Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW 1250kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
400kW 500kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
500kW 625kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
300kW 375kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
200kW 250kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
150kW 187.5kVA Natural Gas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
