URL: https://www.ronsunpower.com/product/50kw-62.5kva-natural-gas-generator-set/5
Accessed: 2026-10-28

50kW 62.5kVA Natural Gas Generator Set - Ronsun Power
close
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
menu
call
+86 155 5365 6767
mail
director@ronsunpower.com
English
arrow_drop_down
English
Русский
简体中文
Home
Gas Generator Set
Diesel Generator Set
Optional equipment
Cases
About Us
Contact Us
Products
A collection of completed gas power projects serving customers across multiple industries and regions.
Home > Gas Generator Set > Product detail
50kW 62.5kVA Natural Gas Generator Set
more_vert
keyboard_arrow_left
keyboard_arrow_right
Genset
Genset Model: NG-50GF
Rated Power (kW / kVA): 50 kW / 62.5 kVA
Standby Power (kW / kVA): 55 kW / 68.75 kVA
Rated Current: 90 A
Manufacturer: Professional Gas Genset Factory
Main Engine
Body Make: High Performance Gas Engine
Engine Model: 4 Cylinder Series
Rated Power: 56 kW
Type: 4-Stroke, Water Cooled, Spark Ignition
Starting System: 24V DC Electric Start
Displacement: 3.9 L
Bore × Stroke: 102 mm × 115 mm
Air Intake Way: Turbocharged / Naturally Aspirated
Rated Speed: 1500 rpm / 1800 rpm
Fuel Consumption: &le; 0.30 m&sup3;/kW·h
Alternator
Brand / Model: Stamford / Marathon / Leroy Somer equivalent
Frequency: 50 Hz / 60 Hz
Excitation Method: Brushless, Self-excited, AVR
Phase / Connection: 3 Phase / 4 Wire
Power Factor: 0.8 (Lagging)
Protection Level / Insulation Class: IP23 / H
Description
Product Overview:
Our 50kW Natural Gas Generator Set is engineered for durability and efficiency, providing a stable power source for various applications. Designed to run on Natural Gas, LNG, or CNG, it offers a cleaner, cost-saving alternative to diesel generators.
Key Features & Advantages:
Eco-Friendly: Significantly lower carbon emissions and particulate matter compared to diesel units.
Cost-Efficient: Reduced operating costs due to cheaper fuel prices and longer maintenance intervals.
Advanced Control: Equipped with a smart digital control panel for automatic start/stop and comprehensive engine monitoring.
Quiet Operation: Available with soundproof canopy options for noise-sensitive environments (hospitals, residential areas).
Reliable Components: Features high-quality copper windings and heavy-duty gas engines for extended service life.
Applications:
Ideal for small factories, oil fields, breeding farms, data centers, office buildings, and remote areas requiring continuous power. We support full customization, OEM/ODM services, and seek global partnerships with wholesalers and distributors.
Keywords
Clear
search
Search
Hot Products
keyboard_arrow_left
keyboard_arrow_right
1400kW / 1750kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
200kW / 250kVA Diesel Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
350kW 437.5kVA Natural Gas Generator Set
Details
Related Products
Recommond
keyboard_arrow_left
keyboard_arrow_right
1000kW 1250kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
400kW 500kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
500kW 625kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
300kW 375kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
200kW 250kVA Natural Gas Generator Set
Details
Recommond
keyboard_arrow_left
keyboard_arrow_right
150kW 187.5kVA Natural Gas Generator Set
Details
keyboard_arrow_left
keyboard_arrow_right
You can contact us any way that is convenient for you.
You can also use a quick contact form below or visit our factory personally.
We would be happy to answer your questions.
call
CALL US NOW
+86 155 5365 6767
get in touch
Ronsun Power is a professional manufacturer of gas generator sets and gas engines, providing efficient and reliable gas power generation solutions for customers worldwide.
location_on Address: No. 6699, Weizhou Road, Fangzi District, Weifang, Shandong, China
call
Call:
+86 155 5365 6767
mail_outline
Mail:
director@ronsunpower.com
chat
Whatsapp:
8615553656767
send
Telegram:
+8615553656767
chat
LINE:
ronsunpower
Feedback
Subject
Name
Email
Phone
Message for us
Send Message
QUICK LINK
view_list
Products
groups
About Us
support_agent
Contact Us
policy
Privacy Policy
account_tree
Sitemap
PRODUCT CATALOG
picture_as_pdf
Copyright © 2026 Ronsunpower.com All Rights Reserved
Designed by duoao.cn
arrow_upward
