URL: https://iqrorwxhmkorlp5p-static.micyjz.com/cloud/llBpnKrklqSRjjjqioliio/product-detail-a01.jpg
Accessed: 2026-11-03
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.rundagenset.com/Cummins-Genset-Series-pd42193541.html); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

M-C SERIES « Diesel Generator Sets Powered By Cummins Engine
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| M-C22 | 16 | 20 | 18 | 22 | 4B3.9-G11 |
| M-C33 | 24 | 30 | 26 | 33 | 4B3.9-G12 |
| M-C55 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 |
| M-C110 | 80 | 100 | 88 | 110 | 6BT5.9-G2 |
| M-C400 | 288 | 360 | 320 | 400 | QSZ13-G6 |
| M-C413 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 |
| M-C440 | 320 | 400 | 352 | 440 | QSZ13-G7 |
| M-C480 | 350 | 438 | 384 | 480 | 6ZTAA13-G4 |
| M-C275 | 200 | 250 | 220 | 275 | MTA11-G2 |
| M-C275 | 200 | 250 | 220 | 275 | NTA855-G1 |
| M-C413 | 300 | 375 | 330 | 413 | KTA19-G2 |
| M-C440 | 320 | 400 | 352 | 440 | QSNT-G3 |
| M-C500 | 360 | 450 | 400 | 500 | KTA19-G3 |
| M-C550 | 400 | 500 | 440 | 550 | KTA19-G3A |
| M-C550 | 400 | 500 | 440 | 550 | KTA19-G4 |
| M-C578 | 420 | 525 | 462 | 578 | KTAA19-G5 |
| M-C788 | 570 | 713 | 630 | 788 | KT38-G1 |
| M-C800 | 580 | 725 | 640 | 800 | KT38-GA |
| M-C825 | 600 | 750 | 660 | 825 | KTA38-G2 |
| M-C1250 | 900 | 1125 | 1000 | 1250 | KTA38-G9 |
| M-C1375 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
& 50hz/1500rpm
M-C SERIES « Diesel Generator Sets Powered By Cummins Engine
Genset output Technical Data of Diesel Engine
Genset Model Prime Standby Engine model Cylinder Hshz0- a Oi Alternator Bien Type Weight
KW kVA kW KVA L L L/h mm KG
M-C22 16 20 18 22 4B3.9-G11 41 3.9 6.5 SZN184ES 2200x900x1250 1100
M-C30 22° 27 24 30 4B3.9-G1 41 3.9 7.1 SZN184F 2200x900x1250 1150
M-C30 22 2Zv 24 30 4B3.9-G2 4L 3.9 6.7 SZN184F 2200x900x1250 1150
M-C33 24 30 26 33 4B3.9-G12 41 3.9 8 SZN184G 2250x1000x1250 1200
M-C44 32 40 36 44 4BT3.9-G1 4L 3.9 10 SZN184G 2250x1000x1500 1230
M-C44 32 40 36 44 4873. 9-G2 41 3.9 9.3 SZN184J 2250x1000x1500 1230
M-C55 40 50 44 55 4BTA3.9-G2 41 3.9 11.5 SZN184J 2350X1000X1500 1340
M-C66 48 80 53 66 4BTA3.9-G2 41 3.9 11.5 SZN224D 2450x1000x1550 1400
M-C86 64 80 70 88 4BTA3.9-G11 4L 3.9 20.1 SZN224E 2450X1000X1500 1400
M-C100 72 90 80 100 BBTH.9-G1 6L 5.9 22 SZN224G 3000x1100x1800 1683
M-C110 80 100 88 110 6BT5.9-G2 6L 5.9 22 SZN274C 3000x1100x1600 1683
M-C132 96 120 106 132 B6BTAL 8-G2 GL 5.9 27 SZN274C 3000x1100x1600 1700
M-C150 110 138 121 151 BBTAAL.9-G2 BL 5.9 30 SZN274D 3100x1100x1600 1810
M-C180 130 163 143 179 6BTAAL 9-G12 BL 5.9 32.5 SZNZ274E 3100x1100x1650 1894
M-C200 150 188 165 206 6CTA8.3-G1 6L 8.3 42 SZN274F 3250x1120x1850 2393
M-C200 150 188 165 208 6CTAS.3-G2 6L 8.3 42 SZN274F 3250x1120x1850 2393
M-C220 160 200 176 220 6CTAAB.3-G2 6L 8.3 45.4 SZN274H 3300x1200x1850 2350
M-C275 200 250 220 275 6LTAAB 9-G2 6L 8.9 53 SZN274H 3600x1250x1900 2450
M-C290 210 263 231 290 BLTAAB.9-G3 BL 8.9 53 SZN314D 3700x1250x1900 2887
M-C350 254 318 280 350 BLTAAD 5-G1 BL 8.5 70 SZN314E 3700x1250x1200 2900
M-C400 288 360 320 400 QSZ13-G6 BL 13 81 SZN314F 4400x1700x2390 4350
M-C413 300 375 330 413 6ZTAA13-G3 BL 13 79 SZN314F 4400x1700x2390 4350
M-C440 320 400 352 440 QSZ13-G7 6L 13 85 SZN354C 4400x1700x2390 4350
M-C480 350 438 384 480 BZTAA13-G2 6L 13 90 SZN354C 4500x1700x2380 4420
M-C480 350 438 384 480 6ZTAA13-G4 6L 13 08 SZN354C 4500x1700x2390 4420
M-C480 350 438 384 480 QS8Z13-G2 BL 13 70 SZN3IS4C 4500x1700x2380 4520
M-C500 360 450 400 500 QSZ213-G5 6L 13 108 SZN354C 4500x1700x2380 4520
M-C550 400 500 440 550 QS5Z213-G3 BL 13 102 SZN354D 4500x1700x2380 4520
M-C275 200 250 220 275 MTA11-G2 BL 10.8 49.9 SZN274K 3750x1400x2100 3700
M-C275 200 250 220 278 NT855-GA 6L 13 53 SZN274K 3900x1400x2100 3785
M-C275 200 250 220 275 NTA855-G1 6L 14 67.6 SZN274K 3900x1400x2100 3850
M-C303 220 275 242 303 NTAB55-G1A 6L 14 61.3 SZN314D 3950x1400x2100 3950
M-C344 260 313 275 344 MTAA11-G3 BL 10.8 62 SZN314E 39850x1450x2100 4000
M-C344 250 313 275 344 NTAB55-G1B BL 14 64.9 SZN314E 3950x1400x2100 4000
M-C344 250 313 275 344 NTAB55-G2 BL 14 61 SZN314E 3950x1400x2100 4000
M-C378 275 344 303 378 NTAE55-G2A BL 14 71.9 SZN314F 4200x1400x2100 4200
M-C385 280 350 308 385 NTAB855-G4 6L 14 75.3 SZN314F 4200x1400x2100 4200
M-C413 300 375 330 413 NTAAB55-GT BL 14 85.4 SZN314F 4300x1450x2250 4350
M-C413 300 375 330 413 KTA19-G2 6L 19 83 SZN314F 4450x1700x2450 4650
M-C440 320 400 352 440 QSNT-G3 6L 14 84 2 SZN3IS4C 4500x1700x2380 4800
M-C440 320 400 352 440 NTAAB55-GT7A 6L 14 89.2 SZN354C 4400x1450x2250 4400
M-C500 360 450 400 500 KTA19-G3 BL 19 a7 SZN354C 4500x1700x2450 4800
M-C550 400 500 440 550 KTA19-G3A BL 19 107 SZN354D 4500x1700x2450 4800
M-C550 400 500 440 550 KTA19-G4 6L 19 107 SZN3540 4500x1700x2500 4900
M-C578 420 525 462 578 KTAA19-G5 6L 19 113 SZN354E 4800x1800x2500 5500
M-C633 460 575 506 6233 KTAA19-GB 6L 19 118.5 SZN354E 4800x1800x2500 5500
M-CB50 472 590 520 B50 KTA19-G8 BL 19 144 SZN354E 4800x1800x2500 5600
M-C715 520 650 B72 7156 QsSK19-G4 BL 18.9 147 SZN354F 20GP 6610
M-C688 500 625 550 688 KTAA19-GBA BL 19 149.5 SZN354F 4900x1800x2500 5800
M-C688 500 B25 550 688 KT38-G V12 38 140 SZN354F 20HC 8400
M-C788 570 713 630 788 KT38-G1 V12 38 140 SZN404C 20HC 8500
M-C800 580 725 640 800 KT38-GA V12 38 158 SZN404C 20HC 8550
M-C825 600 750 660 825 KTA38-G2 V12 38 167 SZN404C 20HC 8600
M-C880 640 800 704 880 KTAZ8-G2B v12 38 170 SZN404D 20HC 8700
M-C1000 728 910 800 1000 KTA3B-G2A V12 38 191 SZN404E 20HC 8850
M-C1100 800 1000 880 1100 KTA3B-G5 V12 38 208 SZN404F 40HC 111860
M-C1250 900 1125 1000 1250 KTA38-G9 V2 38 2586 SZN404G 40HC 11210
M-C1375 1000 1250 1100 1375 QSK3IB-G5 V12 4 Vi 274 SZN404H 40HC 13100
M-C1375 1000 1250 1100 1375 KTA50-G3 V16 50.3 261 SZN404H 40HC 13140
