URL: https://iqrorwxhmkorlp5p-static.micyjz.com/cloud/lpBpnKrklqSRjjjqiopiio/product-detail-a02.jpg
Accessed: 2026-11-03
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.rundagenset.com/M-C110-pd45093541.html); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

M-C SERIES Diesel Generator Sets Powered By Cummins Engine
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| M-C28 | 20 | 25 | 22 | 28 | 4B3.9-G11 |
| M-C39 | 28 | 35 | 31 | 39 | 4B3.9-G12 |
| M-C69 | 50 | 63 | 55 | 69 | 4BTA3.9-G2 |
| M-C303 | 220 | 275 | 242 | 303 | NT855-GA |
| M-C440 | 320 | 400 | 352 | 440 | NTA855-G3 |
| M-C495 | 360 | 450 | 396 | 495 | KTA19-G2 |
| M-C550 | 400 | 500 | 440 | 550 | KTA19-G3 |
| M-C619 | 450 | 563 | 495 | 619 | KTA19-G3A |
| M-C825 | 600 | 750 | 660 | 825 | KTA38-G |
| M-C1001 | 728 | 910 | 801 | 1001 | KTA38-G2 |
| M-C1375 | 1000 | 1250 | 1100 | 1375 | KTA38-G9 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
Cm 60hz/1800rpm
M-C SERIES Diesel Generator Sets Powered By Cummins Engine
Genset output Technical Data of Diesel Engine
GensetModel Prime Standby Enginemodel Cylinder robe OT on Aternator ~~ S'°0UIYP¢ weight
kW kVA kW kVA L L L/h mm KG
M-C28 20 25 22 28 4B3.9-G11 4L 3.9 7:1 SZN184ES 2200x900x1250 1100
M-C33 24 30 28 33 483.9-G1 41 3.9 6.47 SZN184F 2280x1000x1300 1220
M-C33 24 30 28 33 4B3.9-G2 4L 3.9 8.6 SZN184F 2280x1000x1300 1220
M-C39 28 35 31 39 4B3.9-G12 4L 3.9 9.4 SZN184G 2250x1000x1250 1250
M-C47 34 43 37 47 4BT3.9-G1 4L 3.9 9.06 SZN184H 2280x1000x1300 1280
M-C47 34 43 37 47 4BT73.9-G2 4L 3.9 10.7 SZN184H 2280x1000x1300 1280
M-C69 50 63 55 69 4BTA3.9-G2 41 3.9 17.4 SZN224E 2350x1000x1550 1340
M-C110 80 100 88 110 6B75.9-G1 BL 5.9 21.45 SZN274C 3050x1100x1600 1683
M-C110 80 100 88 110 6BT15.9-G2 GL 5.9 28.5 SZN274C 3050x1100x1600 1683
M-C140 100 125 110 138 6BTAL.9-G2 BL 5.9 31 SZN274D 3050x1100x1600 1700
M-C165 120 150 132 165 6BTAAL.9-G2 GL 5.9 34 SZNZ2T74E 3250x1100x1600 1810
M-C176 128 160 141 176 6BTAAL.8-G12 BL 8.3 38 SZN274E 3300x1100x1650 1894
M-C206 150 188 165 206 B6CTAB.3-G1 GL 8.3 39.31 SZNZ274G 3400x1120x1800 2393
M-C206 150 188 165 206 6CTAB.3-G2 6L 8.9 44 SZN274G 3400x1120x1800 2393
M-C250 180 225 198 248 6CTAAB.3-G2 BL 8.9 49 SZN274H 3500x1150x1800 2350
M-C275 200 250 220 275 6LTAAB.8-G2 GL 8.9 59 SZN274J 3600x1250x1900 2450
M-C275 200 250 220 275 6LTAAB.9-G3 BL 8.9 62 SZN274K 3700x1250x1900 2887
M-C360 260 325 286 358 6LTAAD.5-G1 GL 9.5 76 SZN314E 3700x1250x1900 2900
M-C303 220 275 242 303 NT855-GA BL 14.0 66.52 SZN314C 3950x1450x2100 3785
M-C344 250 313 275 344 NTABS5-G1A GL 14.0 64.48 SZN314D 4100x1450x2100 3950
M-C385 280 350 308 385 NTAB855-G1B 6L 14.0 77.33 SZN314E 4100x1450x2100 4000
M-C440 320 400 352 440 NTA855-G3 6L 14.0 88.45 SZN314F 4400x1450x2250 4200
M-C495 360 450 396 495 KTA19-G2 6L 18.9 98 SZN354C 4650x1700x2450 4650
M-C550 400 500 440 550 KTA19-G3 6L 18.9 111 SZN354C 4850x1700x2450 4800
M-C619 450 563 495 619 KTA19-G3A GL 18.9 121 SZN354D 4850x1700x2450 4800
M-CB60 480 600 528 660 KTAA19-G5 6L 18.9 134 SZN354E 5150x1800x2500 5500
M-C756 550 688 605 756 KTAA19-GBA GL 18.9 145 SZN354E 5250x1800x2500 5800
M-C825 600 750 660 825 KTA38-G V12 37.8 154 SZN354F 20GP 8400
M-C1001 728 910 801 1001 KTA38-G2 V12 37.8 204 SZN404D 20GP 8600
M-C1100 800 1000 880 1100 KTA3B-G2A V12 37.8 225 SZN404E 20GP 8850
M-C1238 800 1125 990 1238 KTA38-G4 V12 37.8 245 SZN404F 40HC 11150
M-C1375 1000 1250 1100 1375 KTA38-G9 V12 37.8 259.87 SZN404G 40HC 11210
M-C1513 1100 1375 1210 1513 KTAS0-G3 V16 37.8 291 SZN404H 40HC 13100
M-C1733 1260 1575 1386 1733 KTAS0-G9 V16 37.8 331 SZN4044 40HC 13140
NOTE: 1)Meet with standards:GB/T2820,1S08528,|IEC34-1,VDEOS75-N,GB755, EN60034, BS5000, VDEQ0530, NEMAMG1-32
2)Optional alternator brands: Stamford, Runda,Leroy somer,Mecc alte, Marathon.
3)Optional controller brands: Deepsea,Comap, Datakom,Smartgen,Mebay.
