URL: https://iqrorwxhmkorlp5p-static.micyjz.com/cloud/liBpnKrklqSRjjiprlnrio/FAWDE-50hz.png
Accessed: 2026-11-03
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.rundagenset.com/FAWDE-Genset-Series-pd44062531.html); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

M-WX SERIES EIS) Diesel Generator Sets Powered By FAWDE Engine
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| M-WX22 | 16 | 20 | 18 | 22 | 4DW91-29D |
| M-WX27 | 20 | 25 | 22 | 28 | 4DW92-35D |
| M-WX41 | 30 | 38 | 33 | 41 | 4DX22-50D |
| M-WX94 | 68 | 85 | 75 | 94 | CA4DF2-12D |
| M-WX275 | 200 | 250 | 220 | 275 | CA6DL2-30D |
| M-WX372 | 270 | 338 | 297 | 371 | CA6DM2J-41D |

--- Toàn bộ chữ OCR (chưa kiểm) ---
50hz/1500rpm
M-WX SERIES EIS) Diesel Generator Sets Powered By FAWDE Engine
Genset output Technical Data of Diesel Engine
GensetModel Prime Standby Enginemodel Cylinder Dispiac- corte on Altemator Silent 1ype Weight
kW kVA kW kVA L L L/h mm KG
M-WX16 12 15 13 17 4DW81-23D 4L 2.27 4.8 SZN164D 1970x880x1100 730
M-WX22 16 20 18 22 4DW91-29D 4qL 2.54 5.93 SZN184ES 1970x880x1100 760
M-WX27 20 25 22 28 4DW92-35D aL 2.54 7.04 SZN184F 2070x880x1100 873
M-WX33 24 30 27 33 4DW93-42D 4L 2.54 7.88 SZN184G 2070x880x1100 940
M-WX33 24 30 27 33 4DX21-45D aL 3.86 8.93 SZN184G 2250x950x1150 940
M-WX41 30 38 33 41 4DX22-50D 4L 3.86 9.58 SZN184H 2250x950x1150 970
M-WX52 40 48 42 52 4DX23-65D 41 3.86 12.14 SZN224D 2570x1000x1200 1140
M-WX74 54 68 59 74 4110/125Z-08D 4L 4,75 16.44 SZN224F 2650x1000x1350 1200
M-WX94 68 85 75 94 CA4DF2-12D 4L 4.75 20.26 SZN224G 2800x1100x1600 1500
M-WX110 80 100 88 110 CABDF2D-14D 6L 6.55 22.81 SZN274C 3200x1100x1600 1770
M-WX133 96 120 106 133 CABDF2-17D 6L 7.13 29.71 SZN274D 3250x1100x1600 2100
M-WX165 120 150 132 165 CABDF2-19D oL 7.13 32.94 SZN274F 3600x1200x1600 2450
M-WX200 145 181 160 199 CABDL1-24D 6L 7.7 40.58 SZN274G 3600x1200x1800 2600
M-WX247 180 225 198 248  CABDL2-27D 6L 8.57 47.03 SZN274J 3700x1200x1900 3300
M-WX275 200 250 220 275 CA6DL2-30D 6L 8.57 52.08 SZN274K 3700x1200x1800 3400
M-WX344 250 313 275 344 CABDM2J-39D 6L 11.04 65.84 SZN314E 4000x1450x2100 3650
M-WX344 250 313 275 344 CABDM2-39D 6L 11.04 65.84 SZN314E 4000x1450x2100 3700
M-WX372 270 338 297 371 CA6DM2J-41D 6L 11.04 68.82 SZN314E 4100x1450x2100 3900
M-WX372 270 338 297 3M CABDM2-41D 6L 11.04 68.82 SZN314E 4100x1450x2100 3950
M-WX413 300 375 330 413 CABDN1J-45D 6L 12.53 74.6 SZN314F 4200x1450x2150 4100
M-WX413 300 375 330 413 CABDN1-45D 6L 12.53 74.6 SZN314F 4200x1450x2150 4150
NOTE: 1)Meet with standards:GB/T2820,1S08528,[EC34-1,VDE0875-N,GB755, EN60034, BS5000, VDE0530, NEMAMG 1-32
2)Optional alternator brands: Stamford, Runda, Leroy somer,Mecc alte, Marathon.
3)Optional controller brands:Deepsea,Comap,Datakom,Smartgen,Mebay.
