URL: https://iqrorwxhmkorlp5p-static.micyjz.com/cloud/loBpnKrklqSRjjipmkjrio/Isuzu-50hz.png
Accessed: 2026-11-03
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.rundagenset.com/Isuzu-Genset-Series-pd47162531.html); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

M-J SERIES ISUZU Diesel Generator Sets Powered By JIANGXI ISUZU Engine
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| M-J25 | 18 | 22.5 | 20 | 25 | JE493DB-04 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
50hz/1500rpm
M-J SERIES ISUZU Diesel Generator Sets Powered By JIANGXI ISUZU Engine
Genset output Technical Data of Diesel Engine
GensetModel Prime Standby Enginemodel Cylinder DiSPIac- i Atemator SIEVE weigh
kW kVA kW kVA L L L/h mm KG
M-J25 18 22.5 20 25 JE493DB-04 aL 2.7711 4.4 SZN184ES 2100x880x1100 850
M-J30 22 275 24 30 JE493DB-02 4L 27M 535 SZN184F 2170x880x1100 860
M-J34 25 3A 27.5 34 JE493ZDB-04 4L 2.771 6.4 SZN184G 2170x880x1100 1050
M-J46 34 425 375 46 JE493ZLDB-02 aL 2.771 7.6 SZN184H 2280x950x1250 1050
NOTE: 1)Meet with standards: GB/T2820,1S08528,|EC34-1,VDE0875-N,GB755, EN60034, BS5000, VDE0530, NEMAMG1-32
2)Optional alternator brands: Stamford, Runda, Leroy somer,Mecc alte, Marathon.
3)Optional controller brands:Deepsea,Comap,Datakom,Smartgen,Mebay.
