URL: https://iqrorwxhmkorlp5p-static.micyjz.com/cloud/ljBpnKrklqSRjjjqioijio/product-detail-c01.jpg
Accessed: 2026-11-03
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.rundagenset.com/Mitsubishi-Genset-Series-pd40193541.html); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

M-M SERIES A WO Diesel Generator Sets Powered By MITSUBISHI Engine, original from Japan
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| M-M750 | 540 | 675 | 600 | 750 | S6R2-PTA |
| M-M1375 | 1000 | 1250 | 1100 | 1375 | S12R-PTA |
| M-M1825 | 1320 | 1650 | 1460 | 1825 | S16R-PTA |
| M-M2200 | 1600 | 2000 | 1760 | 2200 | S16R-PTAA2 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
A 50hz/1500rpm
M-M SERIES A WO Diesel Generator Sets Powered By MITSUBISHI Engine, original from Japan
Genset output Technical Data of Diesel Engine
Genset Model Prime Standby Engine model Cylinder Bisp 2 clk rua Bi Alternator Bien! Type Weight
kW kVA kW kVA L. L L/h mm KG
M-M11 8 10 9 11 S3L2 3L 1.318 2.4 SZN164B 1850x900x1100 630
M-M16 12 15 13 47 S412 4L 1.758 3.6 SZN164D 1900x850x1000 587
M-M22 16 20 18 22 S4Q2 4L 2.505 4.9 SZN184E 1950x890x1110 711
M-M33 24 30 26 33 S43 41 3.331 6.3 SZN184G 2100x1000x1320 848
M-M45 32 40 36 45 S45-DT 41 3.331 6.3 SZN184J 2250x1000x1150 856
M-M55 40 50 44 55 S4K-D 4L 4,249 10.4 SZN224D 2470x1000x1300 1145
M-M66 48 ©60 53 66 S4K-DT 41 4.249 12.1 SZN224E 2470x1000x1300 12980
M-M80 58 72 64 80 SEK-D 6L 6.373 14,7 SZN224F 2850x1100x1600 1560
M-M110 80 100 88 110 S6K-DT GL 6.373 20.2 SZN274C 2850x1100x1600 1665
NOTE: T)Meet with standards:GB/T2820,1S08528,|IEC34-1, VDEOB75-N,GB755, EN60034, BS5000, VDEO530, NEMA MG1-32
2)Optional alternator brands: Stamford, Runda, Leroy somer,Mecc alte, Marathon.
3)Optional controller brands: Deepsea, Comap,Datakom, Smartgen,Mebay.
4 50hz/1500rpm
M-M SERIES A WO Diesel Generator Sets Powered By MITSUBISHI Engine ,made in Shanghai
Genset output Technical Data of Diesel Engine
Genset Model Prime Standby Engine model Cylinder Bspae: - a of Alternator Bile Type Weight
kW kVA kW kVA L L L/h mm KG
M-M750 540 675 600 750 S6R2-PTA BL 29.96 123 SZN354F 20GP 7850
M-MB825 600 750 660 825 SERZ-PTAA GL 29.96 148 SZNAN4C 20GP 7950
M-M1375 1000 1250 1100 1375 S12R-PTA V12 49.03 235 SZN404H 40HC 14500
M-M1500 1100 1375 1200 1500 S12R-PTAZ Vi2 49.03 259 SZN454B 40HC 15000
M-M1650 1200 1500 1320 1650 S12R-PTAAZ2 V12 49.03 317 SZN454C 40HC 16500
M-M1825 1320 1650 1460 1825 S16R-PTA V16 65.37 351 SZN454D 40HC 17500
M-M2000 1440 1800 1600 2000 S16R-PTAZ2 V16 B5.37 230 SZN454E 40HC 18000
M-M2200 1600 2000 1760 2200 S16R-PTAA2 V16 79.9 464 SZN454F 40HC 20000
NOTE: T)Meet with standards: GB/T2820,1S08528,IEC34-1,VDEOB75-N,GB 755, EN60034, BS5000, VDEOS30, NEMAMG1-32
2)Optional alternator brands: Stamford, Runda, Leroy somer,Mecc alte, Marathon,
3)Optional controller brands: Deepsea,Comap,Datakom, Smartgen,Mebay.
