URL: https://iqrorwxhmkorlp5p-static.micyjz.com/cloud/lkBpnKrklqSRjjjqiojjio/product-detail-d01.jpg
Accessed: 2026-11-03
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.rundagenset.com/Perkins-Genset-Series60-pd48093541.html); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

M-P SERIES NEO er INS Diesel Generator Sets Powered By Perkins Engine
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| M-P22 | 16 | 20 | 17.6 | 22 | 404A-22G1 |
| M-P33 | 24 | 30 | 26.4 | 33 | 1103A-33G |
| M-P50 | 36 | 45 | 40 | 50 | 1103A-33TG1 |
| M-P69 | 50 | 62.5 | 55 | 69 | 1104A-44TG1 |
| M-P220 | 160 | 200 | 176 | 220 | 1206A-E70TTAG1 |
| M-P385 | 280 | 350 | 308 | 385 | 2206C-E13TAG2 |
| M-P450 | 320 | 400 | 360 | 450 | 2206C-E13TAG3 |
| M-P550 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 |
| M-P660 | 480 | 600 | 528 | 660 | 2806C-E18TAG1A |
| M-P715 | 520 | 650 | 572 | 715 | 2806A-E18TAG2 |
| M-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A |
| M-P880 | 640 | 800 | 704 | 880 | 4006-23TAG3A |
| M-P1000 | 720 | 900 | 800 | 1000 | 4008TAG1A |
| M-P1100 | 800 | 1000 | 880 | 1100 | 4008TAG2A |
| M-P1856 | 1350 | 1688 | 1485 | 1856 | 4012-46TAG3A |
| M-P2035 | 1480 | 1850 | 1628 | 2035 | 4016TAG1A |
| M-P2200 | 1600 | 2000 | 1760 | 2200 | 4016TAG2A |
| M-P2200 | 1600 | 2000 | 1760 | 2200 | 4016-61TRG2 |
| M-P2475 | 1800 | 2250 | 1980 | 2475 | 4016-61TRG3 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
[2 ki ® 50hz/1500rpm
M-P SERIES NEO er INS Diesel Generator Sets Powered By Perkins Engine
Genset output Technical Data of Diesel Engine
Genset Model Prime Standby Engine model Cylinder Bisgias n i oh Alternator Bien Type Weight
KW kVA KW kVA L L L/h mm KG
M-P10 J 8 7.7 9.6 403A-11G1 3L 1.131 3.0 SZN164B 1800x880x1050 670
M-P10 7 8 77 9.6 403D-11G 3L 1.131 2.6 SZN164B 1800x880x=1050 670
M-P14 10 12.5 4 14 403D-15G SL 1.496 3.6 SZN164C 1900x880x1080 680
M-P14 10 12.5 1 14 403A-15G1 3L 1,496 3.7 SZN164C 1900x880x1080 680
M-P16 12 15 13.2 18.5 403A-15G2 SL 1.496 5.0 SZN164D 1900x880x1080 695
M-P22 16 20 17.6 22 404A-22G1 4L 2.216 5.3 SZN18B4ES 1970x880x1130 796
M-P22 16 20 17.8 22 404D-22G 41 2.216 5.3 SZN184ES 1970x880x1130 796
M-P33 24 30 26.4 33 1103A-33G 3L 3.3 7.2 SZN184G 2280x1000x1200 999
M-P50 36 45 40 50 1103A-33TG1 3L 3.3 10.8 SZN224C 2280x1000x1200 1064
M-PGG 48 60 hb3 B66 1103A-33TG2 3L 3.3 14.6 SZN224E 2400%x1000x1300 1179
M-P69 50 62.5 55 69 1104A-44TG1 41 4.4 14.8 SZN224E 2500x1000x1300 1257
M-P88 64 80 70 88 1104A-44T7G2 41 4.4 15.66 SZN224G 2550%x1000x1300 1357
M-P88 64 80 7/0 88 1104C-44TAG1 41 4.41 18.6 SZN224G 2850x1100x1600 1531
M-P110 80 100 88 110 1104C-44TAG?2 4L 4.41 22.6 SZN274C 2850x1100x1600 1561
M-P150 108 135 119 148 1106A-7T0TAG1 BL 7.01 26.29 SZN274E 3200x1100x1600 1882
M-P165 120 150 132 165 1106A-7T0TAG?2 BL 7.01 31.64 SZN274F 3300x1100x1600 1965
M-P200 144 180 158 198 1106A-70TAG3 BL 7.01 38.22 SZN274G 3350x1100x1600 2059
M-P220 160 200 176 220 1106A-7T0TAG4 BL 7.01 42.35 SZN274H 3400x1100=x1600 2136
M-P220 160 200 176 220 1206A-E70TTAG1 6L 8.8 44.6 SZN274H 3450x1250x1850 3370
M-P250 180 225 198 248 1208A-E7OTTAG2 6L 8.8 48.6 SZN274J 3500x1250x1850 3550
M-P275 200 250 220 275 1206A-E7O0TTAG3 6L 8.8 56 SZNZ274K  3500x1250x1850 3550
M-P330 240 300 264 330 1506A-EB8TAGS 6L 8.8 65 SZN314D 3800x1450x2200 3763
M-P385 280 350 308 385 2206C-E13TAG2 6L 12.5 75 SZN314F 4200x1450x2200 4533
M-P450 320 400 360 450 2206C-E13TAG3 6L 12.5 85 SZN314F 4300x1450%2200 4663
M-P495 360 450 396 495 2506C-E15TAGT GL 15 99 SZN354C 4500x1700=x2250 5076
M-P550 400 500 440 550 2506C-E15TAG2 6L 15 106 SZN354D 4500x1700=2250 5236
M-P660 480 600 528 660 2806C-E18TAG1A 6L 18.1 129 SZN354E 4650x1200x2450 6000
M-P715 520 650 572 715 2806A-E18TAG2 6L 18.1 132 SZN354F 4650x1900=2450 6135
M-P825 600 750 660 825 4006-23TAG2A BL 22.921 155 SZN404C 20GP 7550
M-P880 640 800 704 880 4006-23TAG3A BL 22.821 172 SZN404D 20GP 7600
M-P1000 720 900 800 1000 4008TAG1A 8L 30.561 215 SZN404E 20GP 8550
M-P1100 800 1000 880 1100 4008TAG2A 8L 30.561 215 SZN4D4F 20GP 8600
M-P1375 1000 1250 1100 1375 4012-46 TWG2A 12V 45.842 259 SZN404H 40HC 11600
M-P1485 1080 1350 1188 1485 4012-46 TWG3A 12V 45.842 283 SZN454B 40HC 11700
M-P1650 1200 1500 1320 1650 4012-46 TWG4A 12V 45.842 316 SZN454C 40HC 11850
M-P1650 1200 1500 1320 1650 4012-46 TAGZA 12V 45.842 310 SZN4A54C 40HC 12100
M-P1856 1350 1688 1485 1856 4012-46TAG3A 12V 45.842 370 SZN454D 40HC 14000
M-P2035 1480 1850 1628 2035 4016TAG1A 16V 81.123 389 SZNAS4E 40HC 14500
M-P2200 1600 2000 1760 2200 4016TAG2A 16V 61.123 400 SZN454F 40HC 14700
M-P2200 1600 2000 1760 2200 4016-61TRG2 16V 61,123 422 SZN454F 40HC 15100
M-P2475 1800 2250 1980 2475 4016-61TRG3 16V 61.123 470 SZN454H 40HC 15300
