URL: https://iqrorwxhmkorlp5p-static.micyjz.com/cloud/llBpnKrklqSRjjjqiokjio/product-detail-d02.jpg
Accessed: 2026-11-03
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.rundagenset.com/Perkins-Genset-Series60-pd48093541.html); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

M-P SERIES er INS Diesel Generator Sets Powered By Perkins Engine
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| M-P100 | 72 | 90 | 79.2 | 99 | 1104C-44TAG1 |
| M-P620 | 450 | 563 | 495 | 619 | 2506A-E15TAG4 |
| M-PG688 | 500 | 625 | 550 | 688 | 2806A-E18TAG1A |
| M-P743 | 540 | 675 | 594 | 743 | 2806A-E18TAG3 |
| M-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A |
| M-P1100 | 800 | 1000 | 880 | 1100 | 4008TAG2 |
| M-P1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A |
| M-P1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A |

--- Toàn bộ chữ OCR (chưa kiểm) ---
ZL ) Ki ® 60hz/1800rpm
M-P SERIES er INS Diesel Generator Sets Powered By Perkins Engine
Genset output Technical Data of Diesel Engine

GensetModel Prime Standby Enginemodel Cylinder Dhac: as, on Atemator ~~ S1ERUIYPE weigh

kW kVA kW kVA L L L/h mm KG
M-P12 9 11 9.9 12 403D-11G 3L 1.131 3.0 SZN164B 1800x880x1050 670
M-P17 12 15 13.2 17 4030-156 3L 1.496 4,07 SZN164C 1900=x880x1080 670
M-P18 13 16 14.3 18 403A-15G2 3L 1.496 4.32 SZN164D 1900x880x1080 680
M-P26 19 24 20.9 26 404D-22G 4L 2.216 6.2 SZN18B4E 1970x880x1130 680
M-P34 25 3 27.5 24 404D-22TG 4L 2.218 8.3 SZN184F 1970x880x1130 695
M-P40 28 35 30.8 39 1103A-33G 3L 3.3 8.6 SZN184G 2280x1000x1200 796
M-P60 42 B53 46.2 58 1103A-33TG1 3L 3.3 12.9 SZN224D 2280x1000x1200 796
M-P74 54 &8 59 74 1103A-331TG2 3L 3.3 16.6 SZN224E 2400%1000x1300 999
M-P83 B0 75 66 83 1104A-44TG1 41 4.4 17.7 SZN224F 2500x1000x1300 1064
M-P100 72 80 79.2 99 1104A-4471G2 4L 4.4 22.3 SZN224G 2550x1000=1300 1179
M-P100 72 90 79.2 99 1104C-44TAG1 4L 4.41 22 SZN224G 2850x1100=x1600 1257
M-P124 80 113 88 124 1104C-44TAG?2 4L 4.41 26.9 SZN274C 2850=x1100=1600 1357
M-P186 135 169 148.5 186 1106A-7T0TAG2 BL 7.01 38.2 SZN274F 3300x1100=x1600 1965
M-C220 160 200 176 220 11086A-7T0TAG3 BL 7.01 41.4 SZN274G 3350x1100x1600 2059
M-P250 180 225 198 247.5 1206A-E70TTAG1 6L 8.8 54.2 SZN274H 3450x1250x1850 3370
M-P440 320 400 352 440 2208A-E13TAGS BL 12.5 83 SZN314F 4200x1450x2200 4533
M-P481 350 438 385 481 2206A-E13TAGE  6L 12.5 91 SZN314F 4300x1450=x2200 4663
M-P&50 400 500 440 550 2506A-E15TAG3 6L 15 101 SZN354C 4500x1700x2250 5076
M-P620 450 563 495 619 2506A-E15TAG4  6L 15 115 SZN354D 4500x1700=x2250 5236
M-PG688 500 625 550 688 2806A-E18TAG1A 6L 12.5 127 SZN354E 4650x1900%2450 6000
M-P743 540 675 594 743 2806A-E18TAG3 6L 12.5 144 SZN354E 4650x1900x2450 6135
M-P825 600 750 660 825 4006-23TAG2A 6L 15 177 S5ZN3b4F 20GP 7550
M-P1100 800 1000 880 1100 4008TAG2 8L 15 224 SZN404E 20GP 8600
M-P1375 1000 1250 1100 1375  4012-46TWG2A  12V 18.1 266 SZN404G AOHC 11600
M-P1650 1200 1500 1320 1650 4012-46TAG2A 12V 18.1 319 SZN454B 40HC 12100

NOTE: 1)Meet with standards:GB/T2820,1S08528,IEC34-1,VDEOB75-N,GB755, EN60034, BS5000, VDEO530, NEMAMG1-32
2)Optional alternator brands: Stamford, Runda, Leroy somer,Mecc alte, Marathon.
3)Optional controller brands: Deepsea, Comap,Datakom,Smartgen,Mebay.
