URL: https://iqrorwxhmkorlp5p-static.micyjz.com/cloud/loBpnKrklqSRjjipmkooiq/1ff38460-3f97-41bb-a9a3-3129fd9d043c.png
Accessed: 2026-11-03
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.rundagenset.com/SDEC-Genset-Series-pd48062531.html); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

M-S SERIES <> Diesel Generator Sets Powered By SDEC Engine
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| M-S66 | 48 | 60 | 53 | 66 | SC4H95D2 |
| M-S80 | 58 | 73 | 64 | 80 | SC4H115D2 |
| M-S110 | 80 | 100 | 88 | 110 | SC4H160D2 |
| M-S133 | 96 | 120 | 106 | 133 | SC4H180D2 |
| M-S165 | 120 | 150 | 132 | 165 | SC7H230D2 |
| M-S330 | 240 | 300 | 264 | 330 | SC12E460D2 |
| M-S358 | 260 | 325 | 286 | 357.5 | SC12E500D3 |
| M-S344 | 250 | 313 | 275 | 344 | SC13G420D2 |
| M-S413 | 300 | 375 | 330 | 413 | SC15G500D2 |
| M-S500 | 360 | 450 | 400 | 500 | SC25G610D2 |
| M-S550 | 400 | 500 | 440 | 550 | SC25G690D2 |
| M-S625 | 450 | 563 | 500 | 625 | SC27G755D2 |
| M-S660 | 480 | 600 | 528 | 660 | SC27G830D2 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
50hz/1500rpm
M-S SERIES <> Diesel Generator Sets Powered By SDEC Engine
Genset output Technical Data of Diesel Engine
Genset Model Prime Standby Engine model Cylinder Dispiac. 4 on Alternator Silent 1ype Weight
kW kVA kW kVA L L L/h mm KG
M-S66 48 60 53 66 SC4H95D2 aL 4.3 15 SZN224E 2600x1000x1400 1335
M-S80 58 73 64 80 SC4H115D2 4L 4.3 20.2 SZN224F 2600x1000x1400 1445
M-S110 80 100 88 110 SC4H160D2 4L 4.3 24.92 SZN274C 2800x1100x1600 1665
M-S133 96 120 106 133 SC4H180D2 4L 4.3 27.95 SZN274D 2800x1100x1600 1665
M-S165 120 150 132 165 SC7H230D2 6L 6.44 35.19 SZN274F 3200x1100x1700 2090
M-S183 133 166.25 146.3 182.9 SCT7TH250D2 6L 6.44 38.15 SZN274G 3300x1100x1700 2090
M-S200 145 181.25 159.5 200 SC8D280D2 6L 8.27 43.53 SZN274G 3350x1100x1800 2305
M-S220 160 200 176 220 SCOD310D2 6L 8.82 48.94 SZN274H 3550x1250x1950 2635
M-S275 200 250 220 275 SC9OD340D2 6L 8.82 52.31 SZN274K 3600x1250x1800 2795
M-S330 240 300 264 330 SC12E460D2 6L 11.8 69.35 SZN314E  4000x1450x2250 4175
M-S358 260 325 286 357.5 SC12E500D3 6L 11.8 75.22 SZN314E  4000x1450x2250 4351
M-S344 250 313 275 344 SC13G420D2 6L 12.88 65.88 SZN314F 4000x1450x2250 4185
M-S413 300 375 330 413 SC15G500D2 6L 14.16 77.64 SZN354C 4100x1450x2250 4380
M-S500 360 450 400 500 SC25G610D2 12v 25.8 95.06 SZN354D 4500x1900x2450 6315
M-S550 400 500 440 550 SC25G690D2 12V 25.8 109.08 SZN354E 4500x1900x2450 6475
M-S625 450 563 500 625 SC27G755D2 12v 26.6 121.91 SZN354E 4500x1900x2500 6630
M-S660 480 600 528 660 SC27G830D2 12V 26.6 131.89 SZN354F 4500x1900x2500 6760
M-S725 536 670 580 725 SC27GS00D2 12v 26.6 145.6 SZN404C 4800x1900x2500 7760
M-S800 580 725 640 800 SC33W8800D2 6L 32.8 166.94 SZN404E 4800x2000x2550 8670
NOTE: T)Meet with standards:GB/T2820,1S08528,IEC34-1,VDE0875-N,GB755, EN60034, BS5000, VDE0530, NEMAMG 1-32
2)Optional alternator brands: Stamford, Runda, Leroy somer,Mecc alte, Marathon.
3)Optional controller brands:Deepsea,Comap,Datakom,Smartgen,Mebay.
