URL: https://iqrorwxhmkorlp5p-static.micyjz.com/cloud/lnBpnKrklqSRjjiprlpiio/Weichai-50hz.png
Accessed: 2026-11-03
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.rundagenset.com/Weichai-Genset-Series-pd41062531.html); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

M-W SERIES WEICHAI Dice] Eno Sets Powered By WEICHAI Engine
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| M-W70 | 50 | 62.5 | 56 | 70 | WP4.1D66E200 |
| M-W110 | 80 | 100 | 88 | 110 | WP4.1D100E200 |
| M-W138 | 100 | 125 | 110 | 138 | WP6D132E200 |
| M-W165 | 120 | 150 | 132 | 165 | WP6D152E200 |
| M-W180 | 130 | 162.5 | 144 | 180 | WP6D167E200 |
| M-W250 | 180 | 225 | 200 | 250 | WP10D238E200 |
| M-W344 | 250 | 312.5 | 275 | 344 | WP10D320E200 |
| M-W413 | 300 | 375 | 330 | 413 | WP13D385E200 |
| M-W495 | 360 | 450 | 396 | 495 | WP13D440E310 |
| M-W550 | 400 | 500 | 440 | 550 | 6M26D484E200 |
| M-W633 | 460 | 575 | 506 | 633 | 6M33D572E200 |
| M-W725 | 520 | 650 | 580 | 725 | 6M33D633E200 |
| M-W825 | 600 | 750 | 660 | 825 | 12M26D748E200 |
| M-W1100 | 800 | 1000 | 880 | 1100 | 12M26D968E200 |
| M-W1238 | 900 | 1125 | 990 | 1238 | 12M33D1108E200 |
| M-W1375 | 1000 | 1250 | 1100 | 1375 | 12M33D1210E200 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
50hz/1500rpm
M-W SERIES WEICHAI Dice] Eno Sets Powered By WEICHAI Engine
Genset output Technical Data of Diesel Engine

GensetModel Prime Standby Enginemodel Cylinder DisPlac- con) on Atemator ~~ SIERUTYP weight

kW kVA kW kVA L L L/h mm KG

M-W25 18 225 20 25 WP2.3D25E200 AL 2.289 6.09 SZN184E  1950x850x1100 730

M-W35 25 3 28 35 WP2.3D33E200  4L 2.289 8.1 SZN184G 1950x850x1100 880
M-W41 30 375 33 41 WP2.3D40E200 aL 2.3 9.7 SZN184H 2050x850x1100 1165
M-W50 36 45 40 50 WP2,3D48E200  4L 23 11.8 SZN224D 2250x950x1250 1230
M-W70 50 62.5 56 70 WP4.1D66E200 al 4.09 16.9 SZN224E 2550x1000x1300 1245
M-was 64 80 70 88 WP4,1D80E200  4L 4.09 20.3 SZN224G 2600x1000x1300 1730
M-W110 80 100 88 110 WP4.1D100E200 4L 4.5 22. SZN274C 2800x1050x1600 1760
M-W138 100 125 110 138  WP6D132E200 6L 6.75 20.6 SZN274E 3250x1100x1600 1870
M-W165 120 150 132 165 WP6D152E200 6L 6.75 34.0 SZN274F 3350x1100x1600 1890
M-W180 130 162.5 144 180  WP6D167E200 6L 6.75 37.5 SZN274F 3400x1100x1600 1910
M-W206 150 187.5 165 206 WP10D200£200 6L 9.726 47.1 SZN274H 3700x1300x1800 1950
M-W250 180 225 200 250 WP10D238E200 6L 9.726 55.9 SZN274J 3800x1300x1800 2680
M-W275 200 250 220 275 WP10D264£200 6L 9.726 62.1 SZN274K 3800x1300x1800 2750
M-W344 250 312.5 275 344  WP10D320E200 6L 9.726 73.3 SZN314E 3900x1300x1800 3100
M-W344 250 312.5 275 344 WP12D317£200 6l 11.596 72.8 SZN314E 4100x1600x2250 4120
M-W413 300 375 330 413  WP13D385E200 6L 12.54 63.2 SZN314F 4200x1600x2250 5710
M-W450 330 412.5 360 450 WP13D405£200 6L 12.54 93.1 SZN354C 4300x1600x2250 5770
M-W495 360 450 396 495  WP13D440E310  6L 12.54 101.2 SZN354C 4300x1600x2250 5800
M-W550 400 500 440 550 6M26D484E200 6L 15.9 111.3 SZN354D 4500x1800x2500 6520
M-W633 460 575 506 633  6M33D572E200  6L 19.6 131.5 SZN354E  4500x2000x2500 6560
M-W725 520 650 580 725 6M33D633E200 6L 10.6 145.4 SZN354F 4650x2000xx2500 15200
M-W750 \ \ 600 750  6M33D670E200  6L 19.6 154.3 SZN354F 4800x2000x2500 16500
M-W825 600 750 660 825 12M26D748E200 V12 31.8 172.0 SZN404C 20GP 17100
M-w8s0 640 800 704 880  12M26D792E200 V12 31.8 182.1 SZN404D 20GP 17300
M-Wag0 720 900 792 990 12M26D902E200 V12 31.8 207.4 SZN404E 20GP 17820
M-W1100 800 1000 880 1100 12M26D968E200 V12 31.8 222.65  SZN404F 20GP 17860
M-W1238 900 1125 990 1238 12M33D1108E200 V12 39.2 254.7 SZN404G 40HC 18450
M-W1375 1000 1250 1100 1375 12M33D1210E200 V12 39.2 278.3 SZN404H 40HC 18500
M-W1500 \ \ 1200 1500 12M33D1320E200 V12 39.2 303.6 SZN4548 40HC 18900

NOTE: 1)Meet with standards:GB/T2820,1S08528,IEC34-1,VDE0875-N,GB755, EN60034, BS5000, VDE0530, NEMAMG 1-32
2)Optional alternator brands: Stamford, Rurkda, Leroy somer Mecc alte, Marathon.
3)Optional controller brands: Deepsea,Comap, Datakom, Smartgen,Mebay.
