URL: https://iqrorwxhmkorlp5p-static.micyjz.com/cloud/loBpnKrklqSRjjipkkknio/YANGDONG-50hz.png
Accessed: 2026-11-03
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.rundagenset.com/YANGDONG-GENERATOR-pd43072531.html); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

M-YD SERIES /A Diesel Generator Sets Powered By YANGDONG Engine
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| M-YD14 | 10 | 13 | 11 | 14 | YD480D |
| M-YD18 | 13 | 16 | 14 | 18 | YND485D |
| M-YD22 | 16 | 20 | 18 | 22 | YSD490D |
| M-YD26 | 19 | 24 | 21 | 26 | Y490D |
| M-YD28 | 20 | 25 | 22 | 28 | Y495D |
| M-YD33 | 24 | 30 | 26 | 33 | Y4102D |
| M-YD40 | 29 | 36 | 32 | 40 | Y4105D |
| M-YD41 | 30 | 38 | 33 | 41 | Y4102ZD |
| M-YD55 | 40 | 50 | 44 | 55 | Y4105ZLD |
| M-YD66 | 48 | 60 | 53 | 66 | YD4EZLD |

--- Toàn bộ chữ OCR (chưa kiểm) ---
dD 50hz/1500rpm
M-YD SERIES /A Diesel Generator Sets Powered By YANGDONG Engine
Genset output Technical Data of Diesel Engine
GensetModel Prime Standby Enginemodel Cylinder DiSPiac- cond) on Atemator ~~ SITUTYPe wigigry
KW KVA KW KVA L L Lh mm KG
M-YD11 8 10 9 1 YD380D 3L 1.357 3.3 SZN164B 1700x850x1100 540
M-YD11 8 10 9 1 YD385D 3L 1.532 33 SZN164B 1700x850x1100 540
M-YD14 10 13 11 14 YD480D aL 1.809 4.13 SZN164C 1900x850x1120 670
M-YD17 12 15 13 17 YD4KD aL 1.809 4.24 SZN164D 1900x850x1100 700
M-YD18 13 16 14 18 YND485D aL 2.156 4.24 SZN164D 1900x850x1100 750
M-YD21 15 19 17 21 YND480D aL 2.417 4.94 SZN184ES 1900x850x1100 750
M-YD22 16 20 18 22 YSD490D aL 2.54 6.11 SZN184ES 1900x850x1100 790
M-YD26 19 24 21 26 Y490D 4L 2.67 6.99 SZN184F 2000x850x1150 850
M-YD28 20 25 22 28 Y495D 4L 2.67 6.99 SZN184F 2000x850x1150 900
M-YD28 20 25 2 28 Y4100D 4L 2.997 7.62 SZN184F 2100x900x1250 1000
M-YD33 24 30 26 33 Y4102D aL 3.707 8.92 SZN184G 2100x900x1250 1059
M-YD40 29 36 32 40 Y4105D aL 4.1 9.12 SZN184H 2200x950x1300 1080
M-YD41 30 38 33 41 Y4102ZD aL 4.1 10.5 SZN184H 2250x950x1300 1100
M-YD48 35 44 39 48 Y4102ZLD aL 3.875 10.35 SZN184J 2250x950x1300 1150
M-YD55 40 50 44 55 Y4105ZLD aL 3.875 12.7 SZN224D 2250x950x1300 1250
M-YD66 48 60 53 66 YD4EZLD aL 4.1 14.2 SZN224E 2350x950x1300 1250
M-YD100 68 85 75 94 YD4110ZLD aL 4.484 17.6 SZN224F 2550x950x1350 1300
NOTE:1)Meet with standards:GB/T2820,1S08528,IEC34- 1, VDE0875-N,GB755, EN60034, BS5000, VDE0530, NEMAMG 1-32

2)Optional alternator brands: Stamford, Runda, Leroy somer, Mecc alte Marathon.
3)Optional controller brands: Deepsea,Comap,Datakom,Smartgen Mebay.
