URL: https://iqrorwxhmkorlp5p-static.micyjz.com/cloud/lmBpnKrklqSRjjiprlrkin/Yunnei-50hz.png
Accessed: 2026-11-03
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.rundagenset.com/Yunnei-Genset-Series-pd48962531.html); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

M-YN SERIES Sora, Generator Sets Powered By YUNNEI Engine
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| M-YN25 | 18 | 23 | 20 | 25 | YN25GB |
| M-YN30 | 22 | 27 | 24 | 30 | YN27GB |
| M-YN41 | 30 | 38 | 33 | 41 | YN38GB |
| M-YN55 | 40 | 50 | 44 | 55 | YN38GBZ |
| M-YN88 | 64 | 80 | 70.4 | 88 | YN48GBZ |

--- Toàn bộ chữ OCR (chưa kiểm) ---
50hz/1500rpm
M-YN SERIES Sora, Generator Sets Powered By YUNNEI Engine
Genset output Technical Data of Diesel Engine
GensetModel Prime Standby Enginemodel Cylinder DoPiac core on Atemator  S1EQUIVPE wig
kW kVA kW kVA L L L/h mm KG
M-YN17 12 15 13.2 17 YN25GB 41 2.5 4.8 SZN164D 1950x900x1150 690
M-YN25 18 23 20 25 YN25GB 4qL 2:5 5.7 SZN184E 1950x900x1150 700
M-YN30 22 27 24 30 YN27GB 4L 2.7 6.8 SZN184F  1950x900x1150 800
M-YN35 25 3A 28 35 YN27GBZ 4L 2.7 8.3 SZN184G 2050x900x1200 850
M-YN35 25 3 28 35 YN36GB aL 3.6 8.1 SZN184G 2150x900x1300 900
M-YN41 30 38 33 41 YN38GB 4L 3.8 9.5 SZN184H 2200x900x1300 1150
M-YN55 40 50 44 55 YN38GBZ 41 3.8 13.5 SZN224D 2250x950x1300 1210
M-YN66 48 80 53 66 YN38GBZ 4L 3.8 16.2 SZN224E 2350x950x1300 1250
M-YN88 64 80 70.4 88 YN48GBZ 4L 4.8 21.3 SZN224G  2550x950x1400 1700
M-YN110 80 100 88 110 YN48GBZL 4L 4.8 24.9 SZN274C 2750x1050x1550 1750
NOTE: 1)Meet with standards:GB/T2820,1S08528,IEC34-1,VDE0875-N,GB755, EN60034, BS5000, VDE0530, NEMA MG 1-32
2)Optional alternator brands:Stamford,Runda, Leroy somer,Mecc alte, Marathon.
3)Optional controller brands:Deepsea,Comap,Datakom,Smartgen,Mebay.
