URL: http://www.gz-sanqpower.com/kms/Power-by-Imported-Cummins-cn.html
Accessed: 2026-11-24

进口康明斯柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司
首页
公司介绍
公司介绍
公司资质和相关证书
产品中心
标准类型
特别类型
配件&服务
配件
自动转换系统
并机控制系统
服务
新闻动态
公司新闻
行业动态
产品资讯
项目案例
联系我们
加入我们
English
1
2
3
4
5
产品展示 位置: 首页 &raquo; 产品中心 &raquo; 标准类型 &raquo; 康明斯系列
进口康明斯柴油发电机组
产品描述
进口康明斯系列
盛康动力康明斯柴油发电机组功率从20kw到2000kw；型号有X2.5，S3.8，QSB5，QSL9，kt19，qsk19，kt38，qsk38和KT50等。盛康动力康明斯柴油发电机组被广泛应用于交通运输业、建筑、电信、学校、医院、船舶、油田和工业供电区等，可作为主电源或备用/急救发电机。康明斯柴油发电机组的可靠性、耐久性、灵活性、节能、售后服务网络环境都处于世界领先水平，康明斯柴油发电机包括柴油发电机、柴油发电机组、发电机组、水冷柴油发电机等。
| 50HZ
| 机组型号 | 备用功率 | 常用功率 | Engine Model | C/O Of Engine | 电机型号 | 耗油量 | 机组重量 kg | 机组尺寸 LXWXH (mm)
| kW/kVa | kW/kVa | Cummins | Stamford | L/H | 开放式 | 静音式 | 开放式 | 静音式
| SQIC27.5 | 22/27.5 | 20/25 | X2.5-G2 | USA | PI144E | 5.3 | 582 | 1357 | 1667×930×1247 | 2350×1133×1516
| SQIC38 | 30/38 | 28/35 | X3.3-G1 | USA | PI144H | 7.4 | 875 | 1382 | 1753×930×1250 | 2350×1133×1516
| SQIC44 | 35/44 | 32/40 | S3.8-G4 | USA | PI144J | 8.5 | 1105 | 1499 | 2115×1044×1516 | 2350×1133×1516
| SQIC55 | 44/55 | 40/50 | S3.8-G6 | USA | UCI224D | 10.6 | 1120 | 1499 | 2115×1044×1516 | 2350×1133×1516
| SQIC66 | 53/66 | 48/60 | S3.8-G7 | USA | UCI224E | 12.7 | 1105 | 1499 | 2115×1044×1516 | 2350×1133×1516
| SQIC90 | 72/90 | 66/82 | QSB5-G3 | USA | UCI224G | 17.5 | 1150 | 1978 | 1500×830×1250 | 3200×1133×1766
| SQIC100 | 80/100 | 73/91 | QSB5-G4 | USA | UCI274C | 19.3 | 1272 | 1997 | 2200×955×1490 | 3200×1133×1766
| SQIC110 | 88/110 | 80/100 | QSB5-G5 | USA | UCI274C | 21.2 | 1272 | 2019 | 2200×955×1490 | 3200×1133×1766
| SQIC175 | 140/175 | 120/150 | QSB7-G3 | USA | UCI274F | 31.8 | 1550 | 2342 | 2656×1100×1658 | 3200×1133×1766
| SQIC200 | 160/200 | 144/180 | QSB7-G4 | USA | UCI274G | 38.2 | 1560 | 2888 | 2656×1100×1658 | 3200×1133×1766
| SQIC220 | 176/220 | 160/200 | QSB7-G5 | USA | UCI274H | 42.4 | 1572 | 2948 | 2656×1100×1658 | 3200×1133×1766
| SQIC250 | 200/250 | 180/225 | QSL9-G2 | USA | UCDI274J | 47.7 | 2300 | 3094 | 3135×1100×1928 | 3200×1133×1766
| SQIC275 | 220/275 | 200/250 | QSL9-G3 | USA | UCDI274K | 53 | 2347 | 3468 | 3135×1100×1928 | 3200×1133×1766
| SQIC330 | 264/330 | 240/300 | QSL9-G5 | USA | HCI444D | 63.6 | 3150 | 3488 | 2870×1120×1743 | 3200×1133×1766
| SQIC330 | 264/330 | 240/300 | QSL9-G7 | USA | HCI444D | 75.2 | 3250 | 3568 | 2870×1120×1743 | 3200×1133×1766
| SQIC500 | 400/500 | 360/450 | QSX15-G6 | USA | HCI544C | 96.5 | 4121 | 6165 | 3427×1500×2066 | 4800×1683×2200
| SQIC550 | 440/550 | 400/500 | QSX15-G8 | USA | HCI544D | 106.6 | 5050 | 6215 | 3340×1425×1772 | 4800×1683×2200
| SQIC550 | 440/550 | 400/500 | KTA19-G4 | USA | HCI544D | 107.3 | 3940 | 6933 | 3350×1280×1934 | 4800×1683×2200
| SQIC700 | 560/700 | 500/625 | VTA28-G5 | INDIA | HCI544FS | 132.5 | 5760 | 7950 | 4047×1608×1942 | 5000×1983×2371
| SQIC810 | 650/810 | 600/750 | QSK23-G2 | USA | HCI634G | 159 | 6420 | 10382 | 4266×1879×2052 | 6058×2438×2896
| SQIC825 | 660/825 | 600/750 | VTA28-G6 | INDIA | HCI634G | 159 | 6040 | 10397 | 4047×1608×2187 | 6058×2438×2896
| SQIC900 | 720/900 | 648/810 | QSK23-G3 | INDIA | LVI634D | 171.7 | 6680 | 10632 | 4266×1879×2052 | 6058×2438×2896
| SQIC900 | 720/900 | 648/810 | QSK23-G9 | USA | LVI634D | 182.6 | 6730 | 10759 | 4266×1879×2052 | 6058×2438×2896
| SQIC1000 | 800/1000 | 728/910 | QST30-G3 | USA | HCI634H | 192.9 | 6296 | 10944 | 4297×1685×2079 | 6058×2438×2896
| SQIC1100 | 880/1100 | 800/1000 | QST30-G4 | USA | HCI634J | 212.3 | 8350 | 10609 | 4571×1785×2229 | 6058×2438×2896
| SQIC1100 | 880/1100 | 800/1000 | KTA38-G5 | INDIA | HCI634J | 212 | 8350 | 12097 | 4470×1785×2229 | 6058×2438×2896
| SQIC1250 | 1000/1250 | 900/1125 | KTA38-G9 | INDIA | LVI634G | 256 | 8569 | 13769 | 4470×1785×2229 | 6058×2438×2896
| SQIC1400 | 1120/1400 | 1020/1275 | QSK38-G3/G5 | USA/UK | PI734B | 270 | 8600 | 15100 | 4470×1805×2244 | 12192×2438×2896
| SQIC1400 | 1120/1400 | 1020/1275 | KTA50-G3 | INDIA | PI734B | 270.3 | 10075 | 15800 | 5283×2066×2233 | 12192×2438×2896
| SQIC1540 | 1232/1540 | 1120/1400 | QSK50-G3 | UK | PI734C | 296.8 | 9575 | 16850 | 4783×2066×2233 | 12192×2438×2896
| SQIC1675 | 1340/1675 | 1120/1400 | KTA50-G8 | INDIA | PI734C | 297.2 | 10324 | 18322 | 5690×2033×2330 | 12192×2438×2896
| SQIC1675 | 1340/1675 | 1200/1500 | KTA50-GS8 | INDIA | PI734C | 318 | 10324 | 18500 | 5690×2033×2330 | 12192×2438×2896
| SQIC1700 | 1360/1700 | 1232/1540 | QSK50-G4 | UK | PI734C | 326.5 | 9775 | 18852 | 4783×2066×2233 | 12192×2438×2896
| SQIC1825 | 1460/1825 | 1320/1650 | QSK50-G7 | UK | PI734E | 349.8 | 9775 | 20627 | 4783×2066×2233 | 12192×2438×2896
| SQIC2000 | 1600/2000 | 1500/1875 | QSK60-G3/G7 | UK | PI734E | 397.5 | 14257 | 20982 | 5900×2180×2600 | 12192×2438×2896
| SQIC2250 | 1800/2250 | 1636/2045 | QSK60-G4/G11 | UK | PI734F | 433.5 | 15510 | 21065 | 6175×2286×2537 | 12192×2438×2896
| SQIC2500 | 2000/2500 | 1600/2000 | QSK60-G13/18 | UK | PI734H/L- VSI804R | 434 | 15590 | 22106 | 6225×2286×2537 | 12192×2438×2896
★注意: 1、以上柴油发电机机组基于50Hz，1500转，400／230V，功率因数0.8， 3相4线，其他特殊电压亦可满足。 2、可选配的有防音箱、ATS自动转换柜、并机柜等。 3、我司保留一切更改以上资料之权利， 而不作另行通知。
产品目录
标准类型
帕金斯系列
康明斯系列
三菱系列
斗山系列
沃尔沃系列
洋马系列
道依茨
万迪系列
上柴系列
玉柴系列
德国曼系列
特别类型
静音式
集装箱式
电源组式
拖车式
移动电站式
联系我们
广州盛康动力设备有限公司
地址：中国广东省广州市南沙区智新一路1号
手机: +86 186 8885 3928
电话: +86 020 84891371
传真: +86 20 84891371
邮箱: sales@sanqpower.com
来访地址
广州盛康动力设备有限公司
地址：中国广东省广州市南沙区智新一路1号
手机: +86 186 8885 3928
电话: +86 020 84891371
传真: +86 20 84891371
邮箱: sales@sanqpower.com
与我们联系
Whatsapp
skype
email
facebook
twitter
linked
2017 @版权所有, 广州盛康动力设备有限公司 备案号：粤ICP备17065077号-2
Designed by 020el
