URL: http://www.gz-sanqpower.com/Up/day_180105/SQP36-6%EF%BC%88S%EF%BC%89.pdf
Accessed: 2026-11-03
From: http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html

Model ：SQP36-6（S）
| Standby Power (60Hz) | 36KVA/28KW
| Prime Power(60Hz) | 31KVA/25KW
Standard Features
| • | Engine: Perkins 404D-22TG
| • | Charge Alternator: 24V
| • | Governer: Electronic/mechanical
| • | Generator: Stamford PI144E
| • | Single Bearing Alternator IP23
| • | Insulation Class H/H
| • | Genuine radiator with engine driven fan
| • | Skid and vibration isolators
| • | Dry type air filter
| • | Main line circuit breaker (Below 500KVA)
| • | 12V battery and cable
| • | User's manual
| Weight | And
Dimensions
| Genset | Dimensions(LxWxH)
Weight (KG)
| Open type | 1500mmx650mmx1225mm | 670
| Silent type | 2200mmx1033mmx1306mm | 1170
Generator Ratings
| Voltage | Hz
| Phase | Power Factor
| Standby (KVA/KW) | Prime (KVA/KW)
| 400/230 | 60 | 3 | 0.8 | 36/28 | 31/25
Criterion
• Generator sets: GB/T2820-1997, ISO9001：2008
| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359
• Diesel Engine: ISO3046, DIN6271
Engine Data
| • | Manufacturer/Model | Perkins 404D-22TG
| • | No.of Cylinders | 4
| • | Displacement | 2.216L
| • | Bore and Stroke | 84*100(mm)
| • | Compression ratio | 23.3:1
| • | Rated RPM | 1800rpm
| • | Max.standby power at rated 1800RPM | 31.7KW
| • | Aspiration
Turbocharged
| • | Governor Type
Electronic/mechanical
| • | Exhaust Gas Flow @Standby Rating | 7.5m³/min
| • | Exhaust Temperature @Standby Rating | 530℃
| • | Intake Air Flow@Standby Rating | 2.49m³/min
| • | Fuel System
Indirect injection
| • | 100%(Prime Power) Load | 8.3Liter/H
| • | Lubrication System Min. capacity | 8.9L
| • | Total Coolant Capacity | 9.3L
Alternator Data
| • Manufacture/Type | Stamford/PI144E
| • Number of phase power | 3
| • Factor | 0.8
| • Pole Number | 4
| • Bearing Number | 1
| • Exciter Type | Brushless, self-excited
| • Insulation Class | H/H
| • Protection | IP23
Control Panel
• Auto Module Control Panel, usually adopt control module of UK Deepsea DSE
6020 or Equal, is the configuration for nobody on duty generators control, This
kind of panel adopts auto module control system, with large LCD display to show
the menu.
• Features: receive remote output signal from ATS and realize auto start and
stop of generators.
• Auto Mains Failure controller, can realize further more can detect ATS and
control directly.
• Automatic Parallel Control Panel usually adopting intelligent control module of
UK Deepsea DSE8610 or equal, this new automatic parallel system is inserted
and folded installed, no need the peripheral relay and logic circuit. The main
switch adopts electronic breaker or frame breaker, combined togethe rwith the
generator, which is very reliable. One generator, one panel. The panel can be
used both for single genset working or Gensets Parallel working. This kind of
panel also can be used to parallel generator when the capability of the power
plant needs to be enlarged in the future.
Optional
| Engine | Alternator
| Fuel System | Control System
| • Pre-heater | • Anti Condensation Heater
| • Daily Fuel Tank | • Remote Control Panel
| • Drop CT（For Paralleling） | • Water Separator
• Auto Transfer Switch (ATS)
• Paralleling System
• Electricity Output Cabinet
Others
| • | Rainproof Type
| • | Soundproof Type
| • | Trailer Type
| • | Container Type
| • | Spare Parts
Warranty
| ● Warranty is according to our standard conditions: 12 months or 1,200 running hours, subject to the earlier | one.
And what’s more, Perkins gensets enjoy world-wide united Warranty from Perkins engine agency or service
centre at the client’s local side.
● Service and parts are available from Guangzhou Sanq Power Equipment Co.,Ltd or our distributors in your
location.
