URL: http://www.gz-sanqpower.com/ds/Powered-by-Doosan-cn.html
Accessed: 2026-10-28

韩国斗山柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司
首页
公司介绍
公司介绍
公司资质和相关证书
产品中心
标准类型
特别类型
配件&服务
配件
自动转换系统
并机控制系统
服务
新闻动态
公司新闻
行业动态
产品资讯
项目案例
联系我们
加入我们
English
1
2
3
4
5
产品展示 位置: 首页 &raquo; 产品中心 &raquo; 标准类型 &raquo; 斗山系列
韩国斗山柴油发电机组
产品描述
韩国斗山柴油发动机
从韩国原装进口。
斗山集团成立于1896，是目前韩国最大的财团之一。斗山发动机是大宇综合机械有限公司收购后成立的，公司在2005，命名为斗山工程机械，并不断发展，在原有的大宇发动机第一级性能可靠BACE推出新一代产品。
| 50Hz
| 机组型号 | 备用功率 | 常用功率 | 发动机型号 | 电机型号 | 耗油量 | 机组重量 (Kg) | 机组尺寸 (MM)
| kW/kVa | kW/kVa | 斗山
| 斯坦福 | L/H | 开放式 | 静音式 | 开放式 | 静音式
| SQD165 | 132/165 | 120/150 | DP086TA | UCI274F | 34.8 | 1420 | 2430 | 2360x830x1334 | 3200x1133x1766
| SQD220 | 176/220 | 160/200 | DP086LA | UCI274H | 43.1 | 2000 | 2500 | 2795x968x1632 | 3750x1080x2070
| SQD250 | 200/250 | 180/225 | DP086LA | UCDI274J | 46.8 | 2000 | 3380 | 2650x960x1632 | 3600x1333x2040
| SQD275 | 220/275 | 200/250 | P126T I | UCDI274K | 52 | 2000 | 3400 | 2650x960x1632 | 4300x1483x2145
| SQD300 | 240/300 | 216/270 | P126T I | HCI444D | 58.1 | 2800 | 3200 | 3216x1015x1600 | 4810x1350x2260
| SQD330 | 264/330 | 240/300 | P126T I-II | HCI444D | 61 | 2550 | 4450 | 2950x1060x1650 | 4300x1483x2145
| SQD385 | 308/385 | 280/350 | P158LE-1 | HCI444E | 72 | 3120 | 4495 | 3050x1160x1645 | 4300x1483x2145
| SQD415 | 332/415 | 300/375 | DP158LC | HCI444FS | 85 | 3050 | 5327 | 3100x1150x1700 | 4300x1483x2145
| SQD440 | 352/440 | 320/400 | DP158LC | HCI444F | 87 | 3050 | 5360 | 3150x1090x1750 | 4300x1483x2145
| SQD500 | 400/500 | 360/450 | DP158LC | HCI544C | 99.6 | 3000 | 4500 | 3120x1390x1690 | 4650x1800x2220
| SQD550 | 440/550 | 400/500 | DP158LD | HCI544C | 97 | 3720 | 5700 | 3300x1280x1950 | 4800x1683x2200
| SQD575 | 460/575 | 420/525 | DP158LD | HCI544D | 106 | 3720 | 6200 | 3300x1280x1950 | 4800x1683x2200
| SQD605 | 484/605 | 440/550 | DP180LA | HCI544D | 113 | 3860 | 6650 | 3250x1280x1950 | 4800x1683x2200
| SQD625 | 500/625 | 452/565 | DP180LA | HCI544E | 127.7 | 4820 | 6500 | 3700x1570x2080 | 5030x1860x2550
| SQD688 | 550/688 | 500/625 | DP180LB | HCI544FS | 128 | 4400 | 6700 | 3400x1550x2120 | 4800x1683x2200
| SQD738 | 590/738 | 536/670 | DP222LB | HCI544F | 145 | 4650 | 9000 | 3600x1400x2000 | 5000x1983x2371
| SQD813 | 650/813 | 590/738 | DP222LC | LVI634C | 225 | 7950 | 11985 | 3700x1820x2300 | 6058x2438x2896
★注意: 1、以上柴油发电机机组基于50Hz，1500转，400／230V，功率因数0.8， 3相4线，其他特殊电压亦可满足。 2、可选配的有防音箱、ATS自动转换柜、并机柜等。 3、我司保留一切更改以上资料之权利， 而不作另行通知。
产品目录
标准类型
帕金斯系列
康明斯系列
三菱系列
斗山系列
沃尔沃系列
洋马系列
道依茨
万迪系列
上柴系列
玉柴系列
德国曼系列
特别类型
静音式
集装箱式
电源组式
拖车式
移动电站式
联系我们
广州盛康动力设备有限公司
地址：中国广东省广州市南沙区智新一路1号
手机: +86 186 8885 3928
电话: +86 020 84891371
传真: +86 20 84891371
邮箱: sales@sanqpower.com
来访地址
广州盛康动力设备有限公司
地址：中国广东省广州市南沙区智新一路1号
手机: +86 186 8885 3928
电话: +86 020 84891371
传真: +86 20 84891371
邮箱: sales@sanqpower.com
与我们联系
Whatsapp
skype
email
facebook
twitter
linked
2017 @版权所有, 广州盛康动力设备有限公司 备案号：粤ICP备17065077号-2
Designed by 020el
