URL: http://www.gz-sanqpower.com/Up/day_180105/SQP1880-6%EF%BC%88S%EF%BC%89.pdf
Accessed: 2026-11-03
From: http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html

Model ：SQP1880-6（S）
| Standby Power (60Hz) | 1880KVA/1500KW
| Prime Power(60Hz) | 1705KVA/1364KW
Standard Features
| • | Engine: Perkins 4012-46TAG3A
| • | Charge Alternator: 24V
| • | Governer:Electronic
| • | Generator: Stamford PI374C
| • | Single Bearing Alternator IP23
| • | Insulation Class H/H
| • | Genuine radiator with engine driven fan
| • | Skid and vibration isolators
| • | Dry type air filter
| • | Main line circuit breaker (Below 500KVA)
| • | 12V battery and cable
| • | User's manual
| Weight | And
Dimensions
| Genset | Dimensions(LxWxH)
Weight (KG)
| Open type | 4900mmx2200mmx2477mm | 10500
| Silent type | 12192mmx2438mmx2896mm | 18485
Generator Ratings
| Voltage | Hz
| Phase | Power Factor
| Standby (KVA/KW) | Prime (KVA/KW)
| 400/230 | 60 | 3 | 0.8 | 1880/1500 | 1705/1364
Criterion
• Generator sets: GB/T2820-1997, ISO9001：2008
| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359
• Diesel Engine: ISO3046, DIN6271
Engine Data
| • | Manufacturer/Model | Perkins 4012-46TAG3A
| • | No.of Cylinders | 12
| • | Displacement | 45.842L
| • | Bore and Stroke | 160*190(mm)
| • | Compression ratio | 13:1
| • | Rated RPM | 1800rpm
| • | Max.standby power at rated 1800RPM | 1583KW
| • | Aspiration
| Turbocharged and air to | air
| charge | cooled
| • | Governor Type
Electronic
| • | Exhaust Gas Flow @Standby Rating | 336m³/min
| • | Exhaust Temperature @Standby Rating | 434℃
| • | Intake Air Flow@Standby Rating | 145m³/min
| • | Fuel System
Direct
| • | 100%(Prime Power) Load | 356Liter/H
| • | Lubrication System Min. capacity | 115L
| • | Total Coolant Capacity | 225L
Alternator Data
| • Manufacture/Type | Stamford/PI374C
| • Number of phase power | 3
| • Factor | 0.8
| • Pole Number | 4
| • Bearing Number | 1
| • Exciter Type | Brushless, self-excited
| • Insulation Class | H/H
| • Protection | IP23
Control Panel
• Auto Module Control Panel, usually adopt control module of UK Deepsea DSE
7320 or Equal, is the configuration for nobody on duty generators control, This
kind of panel adopts auto module control system, with large LCD display to show
the menu.
• Features: receive remote output signal from ATS and realize auto start and
stop of generators.
• Auto Mains Failure controller, can realize further more can detect ATS and
control directly.
• RS232 or 485 interface which can communicate with PC to realize remote
operation.
• Automatic Parallel Control Panel usually adopting intelligent control module of
UK Deepsea DSE8610 or equal, this new automatic parallel system is inserted
and folded installed, no need the peripheral relay and logic circuit. The main
switch adopts electronic breaker or frame breaker, combined togethe rwith the
generator, which is very reliable. One generator, one panel. The panel can be
used both for single genset working or Gensets Parallel working. This kind of
panel also can be used to parallel generator when the capability of the power
plant needs to be enlarged in the future.
Optional
| Engine | Alternator
| Fuel System | Control System
| • Pre-heater | • Anti Condensation Heater
| • Daily Fuel Tank | • Remote Control Panel
| • Drop CT（For Paralleling） | • Water Separator
• Auto Transfer Switch (ATS)
• Paralleling System
• Electricity Output Cabinet
Others
| • | Rainproof Type
| • | Soundproof Type
| • | Trailer Type
| • | Container Type
| • | Spare Parts
Warranty
| ● Warranty is according to our standard conditions: 12 months or 1,200 running hours, subject to the earlier | one.
And what’s more, Perkins gensets enjoy world-wide united Warranty from Perkins engine agency or service
centre at the client’s local side.
● Service and parts are available from Guangzhou Sanq Power Equipment Co.,Ltd or our distributors in your
location.
