URL: http://www.gz-sanqpower.com/Doosan/Powered-by-Doosan.html
Accessed: 2026-10-28

Powered by Doosan -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.
HOME
About us
Company profile
Honor
Products
Standard type
Special type
Parts&Service
Generator Spare Parts
Auto Transfer System(ATS)
Parallel Control System
Sanqpower Service
News
Company news
Industry news
Product information
Case
Contact us
Job
中文
1
2
3
4
5
Products Position: Home &raquo; Products &raquo; Standard type &raquo; Doosan
Powered by Doosan
Description
Powered by Doosan
66KVA--750KVA standby power @50HZ
The original import from Korea.
DOOSAN Group founded in 1896 is one of the largest consortium in Korean currently. Doosan Engine is established after the acquisition of Daewoo Integrated Machinery Co.,Ltd in 2005, named Doosan Engineering Machinery, and continue to develop and launch a new generation product with first class and reliable performance bace on the original Daewoo engine.
| 50Hz
| Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Fuel Consumption | Genset Weight (Kg) | Genset overall LxWxH (MM) | Click for Detail Data
| kW/kVa | kW/kVa | Doosan | Stamford | L/H | Open type | Silent type | Open Type | Silent type
| SQD165 | 132/165 | 120/150 | DP086TA | UCI274F | 34.8 | 1420 | 2430 | 2360x830x1334 | 3200x1133x1766 |
| SQD220 | 176/220 | 160/200 | DP086LA | UCI274H | 43.1 | 2000 | 2500 | 2795x968x1632 | 3750x1080x2070 |
| SQD250 | 200/250 | 180/225 | DP086LA | UCDI274J | 46.8 | 2000 | 3380 | 2650x960x1632 | 3600x1333x2040 |
| SQD275 | 220/275 | 200/250 | P126T I | UCDI274K | 52 | 2000 | 3400 | 2650x960x1632 | 4300x1483x2145 |
| SQD300 | 240/300 | 216/270 | P126T I | HCI444D | 58.1 | 2800 | 3200 | 3216x1015x1600 | 4810x1350x2260 |
| SQD330 | 264/330 | 240/300 | P126T I-II | HCI444D | 61 | 2550 | 4450 | 2950x1060x1650 | 4300x1483x2145 |
| SQD385 | 308/385 | 280/350 | P158LE-1 | HCI444E | 72 | 3120 | 4495 | 3050x1160x1645 | 4300x1483x2145 |
| SQD415 | 332/415 | 300/375 | DP158LC | HCI444FS | 85 | 3050 | 5327 | 3100x1150x1700 | 4300x1483x2145 |
| SQD440 | 352/440 | 320/400 | DP158LC | HCI444F | 87 | 3050 | 5360 | 3150x1090x1750 | 4300x1483x2145 |
| SQD500 | 400/500 | 360/450 | DP158LC | HCI544C | 99.6 | 3000 | 4500 | 3120x1390x1690 | 4650x1800x2220 |
| SQD550 | 440/550 | 400/500 | DP158LD | HCI544C | 97 | 3720 | 5700 | 3300x1280x1950 | 4800x1683x2200 |
| SQD575 | 460/575 | 420/525 | DP158LD | HCI544D | 106 | 3720 | 6200 | 3300x1280x1950 | 4800x1683x2200 |
| SQD605 | 484/605 | 440/550 | DP180LA | HCI544D | 113 | 3860 | 6650 | 3250x1280x1950 | 4800x1683x2200 |
| SQD625 | 500/625 | 452/565 | DP180LA | HCI544E | 127.7 | 4820 | 6500 | 3700x1570x2080 | 5030x1860x2550 |
| SQD688 | 550/688 | 500/625 | DP180LB | HCI544FS | 128 | 4400 | 6700 | 3400x1550x2120 | 4800x1683x2200 |
| SQD738 | 590/738 | 536/670 | DP222LB | HCI544F | 145 | 4650 | 9000 | 3600x1400x2000 | 5000x1983x2371 |
| SQD813 | 650/813 | 590/738 | DP222LC | LVI634C | 225 | 7950 | 11985 | 3700x1820x2300 | 6058x2438x2896 |
★Remarks:
1. Above Sanqpower Gensets are based on 50HZ,1500 RPM, 400/230V, PF0.8 3phase 4wires other special voltage can be satisfied.
2. Requirements for Soundproof Canopy, ATS, Synchronizing Parallel Control panels etc are optional.
3. We observe the rights of data’s adjustment without prior notification.
Products List
Standard type
Perkins
Cummins
Mitsubishi
Doosan
Volvo penta
Yanmar
Deutz
FPT
WANDI
SDEC
Special type
Soundproof
Containerized
Power Pack
Trail-mounted
Truck-mounted
Contact Us
Headquarters:Guangzhou Sanq Power Equipment Co.,Ltd.
Add:No. 33-4, Guangzhu Road, Lanhe town, Nansha District, Guangzhou, China
Mob: +86 186 8885 3928
Tel: +86 020 39992218
Fax: +86 20 84891371
Email: sales@sanqpower.com
Contact Us
Headquarters:Guangzhou Sanq Power Equipment Co.,Ltd.
Add:No. 33-4, Guangzhu Road, Lanhe town, Nansha District, Guangzhou, China
Mob: +86 186 8885 3928
Tel: +86 020 84891371
Fax: +86 20 84891371
Email: sales@sanqpower.com
Connect With Us
Whatsapp
skype
email
facebook
twitter
linked
2015 All rights reserved , Guangzhou Sanq Power Equipment Co., Ltd.
Designed by 020el
