URL: http://www.gz-sanqpower.com/Up/day_180115/SQC500%EF%BC%88S%EF%BC%89%20-%20%E5%89%AF%E6%9C%AC.pdf
Accessed: 2026-11-03
From: http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html

Model ：SQC500（S）
| Standby Power (50Hz) | 500KVA/400KW
| Prime Power(50Hz) | 450KVA/360KW
Standard Features
| • | Engine: Cummins QSZ13-G2
| • | Charge Alternator: 24V
| • | Governer: Electronic
| • | Generator: Stamford HCI544C
| • | Single Bearing Alternator IP23
| • | Insulation Class H/H
| • | Genuine radiator with engine driven fan
| • | Skid and vibration isolators
| • | Dry type air filter
| • | Main line circuit breaker (Below 500KVA)
| • | 12V battery and cable
| • | User's manual
| Weight | And
Dimensions
| Genset | Dimensions(LxWxH)
Weight (KG)
| Open type | 3250mmx1360mmx2100mm | 3700
| Silent type | 4600mmx1600mmx2300mm | 6450
Generator Ratings
| Voltage | Hz
| Phase | Power Factor
| Standby (KVA/KW) | Prime (KVA/KW)
| 400/230 | 50 | 3 | 0.8 | 500/400 | 450/360
Criterion
• Generator sets: GB/T2820-1997, ISO9001：2008
| • Alternator: BS5000, VDE0530, NEMA MG1-32, IEC34, | CSAC22.2-100, AS1359
• Diesel Engine: ISO3046, DIN6271
Engine Data
| • | Manufacturer/Model | DCEC Cummins QSZ13-G2
| • | No.of Cylinders | 6
| • | Displacement | 13L
| • | Bore and Stroke | 130*163(mm)
| • | Compression ratio | 17.0:1
| • | Rated RPM | 1500rpm
| • | Max.standby power at rated 1500RPM | 440KW
| • | Aspiration
Turbocharged Charge Air Cooled
| • | Governor Type
Electronic
| • | Exhaust Gas Flow @Standby Rating | 36.4kg/min
| • | Exhaust Temperature @Standby Rating | 530℃
| • | Intake Air Flow@Standby Rating | 29.7m3/min
| • | Fuel System
Direct Injection Cummins PT
| • | 100%(Prime Power) Load | 88.8Liter/H
| • | Lubrication System Min. | 45.42L
| • | Total Coolant Capacity | 23.1L
Alternator Data
| • Manufacture/Type | Stamford/HCI544C
| • Number of phase power | 3
| • Factor | 0.8
| • Pole Number | 4
| • Bearing Number | 1
| • Exciter Type | Brushless, self-excited
| • Insulation Class | H/H
| • Protection | IP23
Control Panel
• Auto Module Control Panel, usually adopt control module of UK Deepsea DSE
6020 or Equal, is the configuration for nobody on duty generators control, This
kind of panel adopts auto module control system, with large LCD display to show
the menu.
• Features: receive remote output signal from ATS and realize auto start and
stop of generators.
• Auto Mains Failure controller, can realize further more can detect ATS and
control directly.
• Automatic Parallel Control Panel usually adopting intelligent control module of
UK Deepsea DSE8610 or equal, this new automatic parallel system is inserted
and folded installed, no need the peripheral relay and logic circuit. The main
switch adopts electronic breaker or frame breaker, combined togethe rwith the
generator, which is very reliable. One generator, one panel. The panel can be
used both for single genset working or Gensets Parallel working. This kind of
panel also can be used to parallel generator when the capability of the power
plant needs to be enlarged in the future.
Optional
| Engine | Alternator
| Fuel System | Control System
| • Pre-heater | • Anti Condensation Heater
| • Daily Fuel Tank | • Remote Control Panel
| • Drop CT（For Paralleling） | • Water Separator
• Auto Transfer Switch (ATS)
• Paralleling System
• Electricity Output Cabinet
Others
| • | Rainproof Type
| • | Soundproof Type
| • | Trailer Type
| • | Container Type
| • | Spare Parts
Warranty
● Warranty is according to our standard conditions: 12 months or 1,200 running hours, subject to the earlier one.
And what’s more, Cummins gensets enjoy world-wide united Warranty from Cummins engine agency or service
centre at the client’s local side.
● Service and parts are available from Guangzhou Sanq Power Equipment Co.,Ltd or our distributors in your
location.
