URL: http://www.gz-sanqpower.com/Volvo-penta/Powered-by-Volvo-penta.html
Accessed: 2026-10-28

Powered by Volvo penta -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.
HOME
About us
Company profile
Honor
Products
Standard type
Special type
Parts&Service
Generator Spare Parts
Auto Transfer System(ATS)
Parallel Control System
Sanqpower Service
News
Company news
Industry news
Product information
Case
Contact us
Job
中文
1
2
3
4
5
Products Position: Home &raquo; Products &raquo; Standard type &raquo; Volvo penta
Powered by Volvo penta
Description
Volvo penta Diesel Engine:
Volvo penta is one of the largest industrial enterprises in Sweden and has a history of 120 years. It is one of the world's oldest engine manufacturers. So far its engine has reached more than 1 million units and is widely used in automobiles, construction machinery, ships, etc. For the power part, is the ideal power generator.
Volvo penta Genset 95kva-690kva:
SANQ POWER selected the imported Swedish and Germany Volvo penta engine, for its reliable performance, strong horsepower, user-friendly security design won the favor of global customers. And widely used in automobiles, construction machinery, ships and other power part. The emissions reach the Germany TALuft standard.
| 50HZ
| Genset Model | Standby Power | Prime Power | Engine Model | C/O Of Engine | Alternator Model | Fuel Cons-umption | Genset Weight (KG) | Genset Overall L×W×H(MM) | Click for detail data
| Kw/Kva | Kw/Kva | Volvo | Stamford | g/Kwh | Open Type | Silent Type | Open Type | Silent Type
| SQV95 | 75/95 | 68/85 | TAD550GE(530GE) | Germany | UCI224G | 217 | 1290 | 1850 | 2080×940×1550 | 2810×1140×1830 |
| SQV110 | 88/110 | 80/100 | TAD551GE(531GE) | Germany | UCI274C | 218 | 1350 | 1900 | 2080×920×1550 | 2810×1140×1830 |
| SQV145 | 114/145 | 105/130 | TAD750GE(532GE) | Germany | UCI274E | 214 | 1400 | 2000 | 2080×920×1550 | 2810×1140×1830 |
| SQV165 | 132/165 | 120/150 | TAD751GE(731GE) | Germany | UCI274F | 215 | 1760 | 2400 | 2400×920×1550 | 3250×1170×1800 |
| SQV200 | 160/200 | 145/180 | TAD752GE(732GE) | Germany | UCI274G | 213 | 1820 | 2700 | 2600×1050×1770 | 3590×1250×2050 |
| SQV220 | 176/220 | 160/200 | TAD753GE(733GE) | Germany | UCI274H | 216 | 1820 | 2700 | 2600×1050×1770 | 3590×1250×2050 |
| SQV275 | 220/275 | 200/250 | TAD754GE(734GE) | Germany | UCDI274K | 204 | 2000 | 2870 | 2650×1120×1670 | 3590×1250×2050 |
| SQV345 | 276/345 | 250/313 | TAD1351GE(1341GE) | Germany | HCI444ES | 191 | 2500 | 3920 | 2950×1120×1770 | 3890×1460×2150 |
| SQV385 | 308/385 | 280/350 | TAD1352GE(1342GE) | Sweden | HCI444E | 191 | 2500 | 3920 | 2950×1120×1770 | 3890×1460×2150 |
| SQV415 | 330/415 | 300/375 | TAD1354GE(1343GE) | Sweden | HCI444FS | 192 | 3000 | 4300 | 3130×1115×1850 | 4230×1460×2150 |
| SQV440 | 352/440 | 320/400 | TAD1355GE(1344GE) | Sweden | HCI444F | 194 | 3100 | 4400 | 3130×1115×1850 | 4230×1460×2150 |
| SQV500 | 400/500 | 360/450 | TAD1650GE(1345GE) | Sweden | HCI544C | 196 | 3300 | 4405 | 3205×1115×1850 | 4230×1460×2150 |
| SQV550 | 440/550 | 400/500 | TAD1651GE(1641GE) | Sweden | HCI544C | 199 | 3700 | 5140 | 3300×1275×2030 | 4630×1660×2250 |
| SQV633 | 506/633 | 460/575 | TAD1652GE(1642GE) | Sweden | HCI544E | 198 | 3880 | 5590 | 3300×1275×2030 | 4630×1660×2250 |
| SQV688 | 550/688 | 500/625 | TWD1653GE(1643GE) | Sweden | HCI544FS | 199 | 4350 | 6060 | 3405×1397×2100 | 5030×1660×2550 |
★Remarks: 1. Above Sanqpower Gensets are based on 50HZ,1500 RPM, 400/230V, PF0.8 3phase 4wires other special voltage can be satisfied. 2. Requirements for Soundproof Canopy, ATS, Synchronizing Parallel Control panels etc are optional. 3. We observe the rights of data’s adjustment without prior notification.
Products List
Standard type
Perkins
Cummins
Mitsubishi
Doosan
Volvo penta
Yanmar
Deutz
FPT
WANDI
SDEC
Special type
Soundproof
Containerized
Power Pack
Trail-mounted
Truck-mounted
Contact Us
Headquarters:Guangzhou Sanq Power Equipment Co.,Ltd.
Add:No. 33-4, Guangzhu Road, Lanhe town, Nansha District, Guangzhou, China
Mob: +86 186 8885 3928
Tel: +86 020 39992218
Fax: +86 20 84891371
Email: sales@sanqpower.com
Contact Us
Headquarters:Guangzhou Sanq Power Equipment Co.,Ltd.
Add:No. 33-4, Guangzhu Road, Lanhe town, Nansha District, Guangzhou, China
Mob: +86 186 8885 3928
Tel: +86 020 84891371
Fax: +86 20 84891371
Email: sales@sanqpower.com
Connect With Us
Whatsapp
skype
email
facebook
twitter
linked
2015 All rights reserved , Guangzhou Sanq Power Equipment Co., Ltd.
Designed by 020el
