URL: http://www.gz-sanqpower.com/FPT/Powered%20by%20FPT.html
Accessed: 2026-10-28

Powered by FPT -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.
HOME
About us
Company profile
Honor
Products
Standard type
Special type
Parts&Service
Generator Spare Parts
Auto Transfer System(ATS)
Parallel Control System
Sanqpower Service
News
Company news
Industry news
Product information
Case
Contact us
Job
中文
1
2
3
4
5
Products Position: Home &raquo; Products &raquo; Standard type &raquo; FPT
Powered by FPT
Description
Sanq power SQFP series diesel generator set equipped with world-renowned engine brand-FPT, The advantages are:
● Excellent transient load response.
● High performance guaranteed in all conditions.
● High engine power density.
● Compliance with the most stringent emissions legislations Tier 4B ,thanks to HI-eSCR without DPF,and stage IIIA.
● Alternative fuels compatibility.
● Low noise levels.
● Low oil and fuel consuption.
● Best in class maintenance intervals.
● Low running costs in continuous operating power.
● Availability of a wide range of options to create taitor-made products.
● Compact engine layout.
● Availability of cold starting accessories.
| 50HZ
| Genset Model | Standby Power | Prime Power | Diesel Model | Engine Model | CyL | DSPL
| KW/KVA | KW/KVA | FPT | Stamford | L
| SQFP33 | 26/33 | 24/30 | S8000AM1.S500 | PI144G | 3L | 2.9
| SQFP55 | 44/55 | 40/50 | NEF45AM2.S500 | UCI224D | 4L | 4.5
| SQFP88 | 70/88 | 64/80 | NEF45SM3.S500 | UCI224G | 4L | 4.5
| SQFP132 | 106/132 | 96/120 | NEF45TM3.S500 | UCI274D | 4L | 4.5
| SQFP138 | 110/138 | 100/125 | NEF67SM1.S500 | UCI274E | 6L | 6.7
| SQFP187 | 150/187 | 136/170 | NEF67TM4.S500 | UCI274G | 6L | 6.7
| SQFP220 | 176/220 | 160/200 | NEF67TM7.S500 | UCI274H | 6L | 6.7
| SQFP275 | 220/275 | 200/250 | CURSOR87TE3.S550 | UCDI274K | 6L | 8.7
| SQFP330 | 264/330 | 240/300 | CURSOR87TE4.S550 | HCI444D | 6L | 8.7
| SQFP495 | 400/495 | 360/450 | CR13TE6W. S550 | HCI544C | 6L | 12.9
| SQFP550 | 440/550 | 400/500 | CR13TE7W. S550 | HCI544D | 6L | 12.9
| SQFP660 | 528/660 | 480/600 | CR16TE1W.S550 | HCI544E | 6L | 15.9
★Remarks: 1. Above Sanqpower Gensets are based on 50HZ,1500 RPM, 400/230V, PF0.8 3phase 4wires other special voltage can be satisfied. 2. Requirements for Soundproof Canopy, ATS, Synchronizing Parallel Control panels etc are optional. 3. We observe the rights of data’s adjustment without prior notification.
Products List
Standard type
Perkins
Cummins
Mitsubishi
Doosan
Volvo penta
Yanmar
Deutz
FPT
WANDI
SDEC
Special type
Soundproof
Containerized
Power Pack
Trail-mounted
Truck-mounted
Contact Us
Headquarters:Guangzhou Sanq Power Equipment Co.,Ltd.
Add:No. 33-4, Guangzhu Road, Lanhe town, Nansha District, Guangzhou, China
Mob: +86 186 8885 3928
Tel: +86 020 39992218
Fax: +86 20 84891371
Email: sales@sanqpower.com
Contact Us
Headquarters:Guangzhou Sanq Power Equipment Co.,Ltd.
Add:No. 33-4, Guangzhu Road, Lanhe town, Nansha District, Guangzhou, China
Mob: +86 186 8885 3928
Tel: +86 020 84891371
Fax: +86 20 84891371
Email: sales@sanqpower.com
Connect With Us
Whatsapp
skype
email
facebook
twitter
linked
2015 All rights reserved , Guangzhou Sanq Power Equipment Co., Ltd.
Designed by 020el
