URL: http://www.gz-sanqpower.com/wew/Powered-by-Volvo-penta-cn.html
Accessed: 2026-10-28

沃尔沃柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司
首页
公司介绍
公司介绍
公司资质和相关证书
产品中心
标准类型
特别类型
配件&服务
配件
自动转换系统
并机控制系统
服务
新闻动态
公司新闻
行业动态
产品资讯
项目案例
联系我们
加入我们
English
1
2
3
4
5
产品展示 位置: 首页 &raquo; 产品中心 &raquo; 标准类型 &raquo; 沃尔沃系列
沃尔沃柴油发电机组
产品描述
盛康动力SQV系列柴油发电机组配置沃尔沃发动机：
沃尔沃是瑞典最大的工业企业之一，拥有120年的历史。它是世界上最古老的发动机制造商之一。至今其发动机已达100万多台，广泛应用于汽车、工程机械、船舶等动力部分，是理想的发电机。
盛康动力沃尔沃机组功率68kw-550kw：
我们选择进口瑞典和德国沃尔沃发动机，其性能可靠、马力强劲、人性化安全设计赢得全球客户的青睐。广泛应用于汽车、工程机械、船舶等动力部件。排放标准达到德国taluft标准。
| 50HZ
| 机组型号 | 备用功率 | 常用功率 | 发动机型号 | 产地 | 电机型号 | 耗油量 | 机组重量(KG) | 机组尺寸(MM)
| Kw/Kva | Kw/Kva | 沃尔沃 | 斯坦福 | g/Kwh | 开放式 | 静音式 | 开放式 | 静音式
| SQV95 | 75/95 | 68/85 | TAD550GE(530GE) | Germany | UCI224G | 217 | 1290 | 1850 | 2080×940×1550 | 2810×1140×1830
| SQV110 | 88/110 | 80/100 | TAD551GE(531GE) | Germany | UCI274C | 218 | 1350 | 1900 | 2080×920×1550 | 2810×1140×1830
| SQV145 | 114/145 | 105/130 | TAD750GE(532GE) | Germany | UCI274E | 214 | 1400 | 2000 | 2080×920×1550 | 2810×1140×1830
| SQV165 | 132/165 | 120/150 | TAD751GE(731GE) | Germany | UCI274F | 215 | 1760 | 2400 | 2400×920×1550 | 3250×1170×1800
| SQV200 | 160/200 | 145/180 | TAD752GE(732GE) | Germany | UCI274G | 213 | 1820 | 2700 | 2600×1050×1770 | 3590×1250×2050
| SQV220 | 176/220 | 160/200 | TAD753GE(733GE) | Germany | UCI274H | 216 | 1820 | 2700 | 2600×1050×1770 | 3590×1250×2050
| SQV275 | 220/275 | 200/250 | TAD754GE(734GE) | Germany | UCDI274K | 204 | 2000 | 2870 | 2650×1120×1670 | 3590×1250×2050
| SQV345 | 276/345 | 250/313 | TAD1351GE(1341GE) | Germany | HCI444ES | 191 | 2500 | 3920 | 2950×1120×1770 | 3890×1460×2150
| SQV385 | 308/385 | 280/350 | TAD1352GE(1342GE) | Sweden | HCI444E | 191 | 2500 | 3920 | 2950×1120×1770 | 3890×1460×2150
| SQV415 | 330/415 | 300/375 | TAD1354GE(1343GE) | Sweden | HCI444FS | 192 | 3000 | 4300 | 3130×1115×1850 | 4230×1460×2150
| SQV440 | 352/440 | 320/400 | TAD1355GE(1344GE) | Sweden | HCI444F | 194 | 3100 | 4400 | 3130×1115×1850 | 4230×1460×2150
| SQV500 | 400/500 | 360/450 | TAD1650GE(1345GE) | Sweden | HCI544C | 196 | 3300 | 4405 | 3205×1115×1850 | 4230×1460×2150
| SQV550 | 440/550 | 400/500 | TAD1651GE(1641GE) | Sweden | HCI544C | 199 | 3700 | 5140 | 3300×1275×2030 | 4630×1660×2250
| SQV633 | 506/633 | 460/575 | TAD1652GE(1642GE) | Sweden | HCI544E | 198 | 3880 | 5590 | 3300×1275×2030 | 4630×1660×2250
| SQV688 | 550/688 | 500/625 | TWD1653GE(1643GE) | Sweden | HCI544FS | 199 | 4350 | 6060 | 3405×1397×2100 | 5030×1660×2550
★注意: 1、以上柴油发电机机组基于50Hz，1500转，400／230V，功率因数0.8， 3相4线，其他特殊电压亦可满足。 2、可选配的有防音箱、ATS自动转换柜、并机柜等。 3、我司保留一切更改以上资料之权利， 而不作另行通知。
产品目录
标准类型
帕金斯系列
康明斯系列
三菱系列
斗山系列
沃尔沃系列
洋马系列
道依茨
万迪系列
上柴系列
玉柴系列
德国曼系列
特别类型
静音式
集装箱式
电源组式
拖车式
移动电站式
联系我们
广州盛康动力设备有限公司
地址：中国广东省广州市南沙区智新一路1号
手机: +86 186 8885 3928
电话: +86 020 84891371
传真: +86 20 84891371
邮箱: sales@sanqpower.com
来访地址
广州盛康动力设备有限公司
地址：中国广东省广州市南沙区智新一路1号
手机: +86 186 8885 3928
电话: +86 020 84891371
传真: +86 20 84891371
邮箱: sales@sanqpower.com
与我们联系
Whatsapp
skype
email
facebook
twitter
linked
2017 @版权所有, 广州盛康动力设备有限公司 备案号：粤ICP备17065077号-2
Designed by 020el
