URL: http://www.gz-sanqpower.com/%E9%81%93%E4%BE%9D%E8%8C%A8/%E9%81%93%E4%BE%9D%E8%8C%A8%E6%9F%B4%E6%B2%B9%E5%8F%91%E7%94%B5%E6%9C%BA.html
Accessed: 2026-10-28

道依茨柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司
首页
公司介绍
公司介绍
公司资质和相关证书
产品中心
标准类型
特别类型
配件&服务
配件
自动转换系统
并机控制系统
服务
新闻动态
公司新闻
行业动态
产品资讯
项目案例
联系我们
加入我们
English
1
2
3
4
5
产品展示 位置: 首页 &raquo; 产品中心 &raquo; 标准类型 &raquo; 道依茨
道依茨柴油发电机组
产品描述
盛康动力SQHD系列柴油发电机组具有体积小，功率大，噪音小，方便的特点，它可以满足当今世界严格的排放法规。
| 机组型号 | 备用功 | 主用功 | 发动机型号 | 发电机型 | 气缸形 | 缸径*行程 | 排量 | 机组重量 | 机组尺寸 L×W×H
| KW/KVA | KW/KVA | 道依茨 | mm | L | kg | mm
| SQHD250 | 200/250 | 180/225 | BF6M1015-LA GA | UCDI274J | 6V | 132*145 | 11.9 | 2110 | 2750x1300x2150
| SQHD275 | 220/275 | 200/250 | BF6M1015C-LA G1 | UCDI274K | 6V | 132*145 | 11.9 | 2130 | 2750x1300x2150
| SQHD315 | 250/312 | 220/275 | BF6M1015C-LA G2 | HCI444D | 6V | 132*145 | 11.9 | 2540 | 2850*1300*2150
| SQHD350 | 280/350 | 250/312 | BF6M1015C-LA G3 | HCI444ES | 6V | 132*145 | 11.9 | 2580 | 2850*1300*2150
| SQHD375 | 300/375 | 280/350 | BF6M1015C-LA G4 | HCI444E | 6V | 132*145 | 11.9 | 2680 | 2850*1300*2150
| SQHD415 | 330/412 | 300/375 | BF6M1015CP-LA G | HCI444FS | 6V | 132*145 | 11.9 | 2680 | 2850*1300*2150
| SQHD475 | 380/475 | 350/437 | BF8M1015C-LA G1 | HCI544C | 8V | 132*145 | 15.9 | 2960 | 3060*1480*2100
| SQHD500 | 400/500 | 360/450 | BF8M1015C-LA G2 | HCI544C | 8V | 132*145 | 15.9 | 3030 | 3060*1480*2100
| SQHD525 | 420/525 | 380/475 | BF8M1015CP-LA G | HCI544C | 8V | 132*145 | 15.9 | 3100 | 3060*1480*2100
| SQHD550 | 440/550 | 400/500 | BF8M1015CP-LA G | HCI544C | 8V | 132*145 | 15.9 | 3200 | 3060*1480*2100
| SQHD565 | 450/562 | 410/512 | BF8M1015CP-LA G | HCI544D | 8V | 132*145 | 15.9 | 3250 | 3060*1480*2100
| SQHD587 | 470/587 | 430/537 | BF8M1015CP-LA G | HCI544D | 8V | 132*145 | 15.9 | 3250 | 3060*1480*2100
| SQHD600 | 480/600 | 450/562 | BF8M1015CP-LA G | HCI544E | 8V | 132*145 | 15.9 | 3350 | 3060*1480*2100
| SQHD750 | 600/750 | 550/687 | HC12V132ZL-LAG1 | LVI644B | 12V | 132*145 | 23.81 | 4200 | 3700*1600*2200
| SQHD825 | 660/825 | 600/750 | HC12V132ZL-LAG2 | LVI644B | 12V | 132*145 | 23.81 | 4200 | 3700*1600*2200
★注意: 1、以上柴油发电机机组基于50Hz，1500转，400／230V，功率因数0.8， 3相4线，其他特殊电压亦可满足。 2、可选配的有防音箱、ATS自动转换柜、并机柜等。 3、我司保留一切更改以上资料之权利， 而不作另行通知。
产品目录
标准类型
帕金斯系列
康明斯系列
三菱系列
斗山系列
沃尔沃系列
洋马系列
道依茨
万迪系列
上柴系列
玉柴系列
德国曼系列
特别类型
静音式
集装箱式
电源组式
拖车式
移动电站式
联系我们
广州盛康动力设备有限公司
地址：中国广东省广州市南沙区智新一路1号
手机: +86 186 8885 3928
电话: +86 020 84891371
传真: +86 20 84891371
邮箱: sales@sanqpower.com
来访地址
广州盛康动力设备有限公司
地址：中国广东省广州市南沙区智新一路1号
手机: +86 186 8885 3928
电话: +86 020 84891371
传真: +86 20 84891371
邮箱: sales@sanqpower.com
与我们联系
Whatsapp
skype
email
facebook
twitter
linked
2017 @版权所有, 广州盛康动力设备有限公司 备案号：粤ICP备17065077号-2
Designed by 020el
