URL: http://www.gz-sanqpower.com/%E4%B8%87%E8%BF%AA%E7%B3%BB%E5%88%97/%E4%B8%87%E8%BF%AA%E7%B3%BB%E5%88%97.html
Accessed: 2026-10-28

万迪柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司
首页
公司介绍
公司介绍
公司资质和相关证书
产品中心
标准类型
特别类型
配件&服务
配件
自动转换系统
并机控制系统
服务
新闻动态
公司新闻
行业动态
产品资讯
项目案例
联系我们
加入我们
English
1
2
3
4
5
产品展示 位置: 首页 &raquo; 产品中心 &raquo; 标准类型 &raquo; 万迪系列
万迪柴油发电机组
产品描述
广州盛康动力设备有限公司作为专业无动柴油发电机组生产厂家，所生产的无动发电机组价格低廉，做工精良。具有可靠性高、动力强劲、配件易购和使用寿命长等特点。
| 机组型号 | 备用功率 | 主用功率 | 电流 | 发动机型号 | 发电机型号 | 气缸形式 | 排量 | 耗油率 | 机组重量 | 机组尺寸 L×W×H
| KW/KVA | KW/KVA | A | 万迪（无锡动力） | V | L | g/kw.h | kg | mm
| SQWD138 | 125/138 | 100/110 | 180 | WD129D11 | LTG-100 | 6 | 12.9 | 213 | 1800 | 2650×900×1400
| SQWD165 | 150/165 | 120/132 | 216 | WD150D15 | LTG-120 | 6 | 12.9 | 213 | 1800 | 2650×900×1400
| SQWD200 | 160/200 | 150/165 | 270 | WD129TD16 | LTG-150 | 6 | 12.9 | 213 | 1900 | 2700×900×1400
| SQWD250 | 225/250 | 180/200 | 324 | WD129TD17 | LTG-180 | 6 | 12.9 | 213 | 2100 | 2750×900×1400
| SQWD275 | 250/275 | 200/220 | 360 | WD129TAD23 | LTG-200 | 6 | 12.9 | 217 | 2200 | 3000×1100×1750
| SQWD315 | 275/315 | 220/250 | 396 | WD129TAD25 | LTG-220 | 6 | 25.8 | 217 | 2250 | 3000×1100×1750
| SQWD350 | 320/350 | 250/280 | 450 | WD135TAD28 | LTG-250 | 6 | 25.8 | 221 | 3400 | 3200×1400×1800
| SQWD388 | 350/388 | 280/300 | 540 | WD145TAD30 | LTG-280 | 6 | 26.8 | 217 | 3500 | 3000×1400×1800
| SQWD415 | 375/415 | 300/330 | 504 | WD145TAD33L | LTG-300 | 6 | 26.8 | 198 | 3600 | 3500×1600×1900
| SQWD440 | 400/440 | 320/350 | 576 | WD269TD35 | LTG-320 | 12 | 26.8 | 198 | 3800 | 3500×1600×1900
| SQWD475 | 425/475 | 340/380 | 612 | WD269TD38 | LTG-360 | 12 | 26.9 | 198 | 3850 | 3600×1600×1900
| SQWD525 | 475/525 | 380/420 | 684 | WD269TAD41 | LTG-400 | 12 | 26.9 | 198 | 4000 | 3650×1700×2000
| SQWD540 | 488/540 | 390/430 | 702 | WD269TAD43 | LTG-400 | 12 | 26.9 | 198 | 4000 | 3650×1700×2000
| SQWD550 | 500/550 | 400/440 | 720 | WD269TAD48 | LTG-400 | 12 | 26.9 | 198 | 4200 | 3650×1700×2200
| SQWD600 | 550/600 | 440/480 | 792 | WD269TAD50 | LTG-440 | 12 | 26.9 | 198 | 4200 | 3650×1700×2200
| SQWD650 | 575/650 | 460/520 | 828 | WD269TAD56 | LTG-480 | 12 | 26.9 | 213.7 | 4500 | 3700×1700×2000
| SQWD715 | 650/715 | 520/570 | 936 | WD287TAD58 | LTG-550 | 12 | 26.9 | 221 | 4400 | 3700×1700×2200
| SQWD735 | 668/735 | 535/588 | 963 | WD287TAD61L | LTG-550 | 12 | 28.7 | 221 | 4400 | 3700×1700×2200
| SQWD770 | 700/770 | 560/618 | 1008 | WD287TAD61L | LTG-600 | 12 | 28.7 | 218 | 4500 | 3800×1700×2200
| SQWD850 | 775/850 | 620/680 | 1116 | WX287TAD68 | LTG-640 | 12 | 30.5 | 197 | 4600 | 4800×1800×2200
| SQWD890 | 813/890 | 650/715 | 1170 | WD327TAD73 | LTG-728 | 12 | 32.7 | 197 | 4500 | 4200×1700×2000
| SQWD960 | 875/960 | 700/770 | 1260 | WD327TAD78 | LTG-728 | 12 | 32.7 | 197 | 4500 | 4200×1700×2000
| SQWD1030 | 938/1030 | 750/825 | 1350 | WD327TAD82 | LTG-800 | 12 | 32.7 | 197 | 4600 | 4500×1800×2100
| SQWD1100 | 1000/1100 | 800/880 | 1440 | WD327TAD88 | LTG-800 | 12 | 32.7 | 197 | 4800 | 4520×1800×2100
| SQWD1170 | 1063/1170 | 850/930 | 1530 | WD327TAD92 | LTG-904 | 12 | 32.7 | 197 | 4800 | 4550×1800×2100
| SQWD1265 | 1150/1265 | 920/1012 | 1656 | WD327TAD100 | LTG-1000 | 12 | 32.7 | 197 | 5200 | 4600×1800×2100
| SQWD1375 | 1250/1375 | 1000/1100 | 1800 | WD360TAD110 | LTG-1000 | 12 | 35.9 | 197 | 7800 | 4800×2000×2350
| SQWD1500 | 1375/1500 | 1100/1200 | 1980 | WD360TAD120 | LTG-1120 | 12 | 35.9 | 197 | 9000 | 4800×2300×2600
★注意: 1、以上柴油发电机机组基于50Hz，1500转，400／230V，功率因数0.8， 3相4线，其他特殊电压亦可满足。 2、可选配的有防音箱、ATS自动转换柜、并机柜等。 3、我司保留一切更改以上资料之权利， 而不作另行通知。
产品目录
标准类型
帕金斯系列
康明斯系列
三菱系列
斗山系列
沃尔沃系列
洋马系列
道依茨
万迪系列
上柴系列
玉柴系列
德国曼系列
特别类型
静音式
集装箱式
电源组式
拖车式
移动电站式
联系我们
广州盛康动力设备有限公司
地址：中国广东省广州市南沙区智新一路1号
手机: +86 186 8885 3928
电话: +86 020 84891371
传真: +86 20 84891371
邮箱: sales@sanqpower.com
来访地址
广州盛康动力设备有限公司
地址：中国广东省广州市南沙区智新一路1号
手机: +86 186 8885 3928
电话: +86 020 84891371
传真: +86 20 84891371
邮箱: sales@sanqpower.com
与我们联系
Whatsapp
skype
email
facebook
twitter
linked
2017 @版权所有, 广州盛康动力设备有限公司 备案号：粤ICP备17065077号-2
Designed by 020el
