URL: http://www.gz-sanqpower.com/bjkz.html
Accessed: 2026-11-01

并机控制系统 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司
首页
公司介绍
公司介绍
公司资质和相关证书
产品中心
标准类型
特别类型
配件&服务
配件
自动转换系统
并机控制系统
服务
新闻动态
公司新闻
行业动态
产品资讯
项目案例
联系我们
加入我们
English
1
2
3
4
5
并机控制系统 位置: 首页 &raquo; 配件&服务 &raquo; 并机控制系统
并机控制系统
自动并联控制面板DSE8610
一个具有所有功能
一个集，一个面板。该面板可用于单独和并行。最大承接32台机组并联。
产品介绍：
1、并行控制系统采用全数字液晶显示，具有通信接口的远程智能监控。各单元具有自动同步和自动并行功能。
2、当一台机组的电源负荷接近额定容量的80%（可调）时，系统会自动发送“单元增加指令”，使待机单元自动启动。自动同步后，自动并行操作和主动负载自动等分。当电源供应器发生故障时，系统会自动断开故障单元并发送“单元增加指令”，使待机单元自动启动并自动切换电源。
3、在两台机组投入使用时，如果总负荷小于20%（可调），系统将发送“单元还原”信号，使操作备用机组释放负载，并联运行，自动停机后维修运行。
4、高达32的机组可并联运行。
产品特点：
1、模拟逻辑控制电源被数字模式所取代；
2、操作简单方便，性能提高；
3、节省燃料，延长机组寿命；
4、稳定的电源电压和高质量频率；
5、集中管理和更灵活的电力调度；
6、全自动数字控制并行操作避免人为失误；
7、适用于220 / 400 / 127v，230V，480 / 277v等电压条件
主要功能：
1、自备电网运行、机组运行或多机组运行
2、电压频率控制；
3、频率和电压比较，实现单位同步；
4、有功/无功负荷分配；
5、启动和关闭程序控制；
6、单元检测与保护；
配件服务
配件
自动转换系统
并机控制系统
服务
联系我们
广州盛康动力设备有限公司
地址：中国广东省广州市南沙区智新一路1号
手机: +86 186 8885 3928
电话: +86 020 84891371
传真: +86 20 84891371
邮箱: sales@sanqpower.com
来访地址
广州盛康动力设备有限公司
地址：中国广东省广州市南沙区智新一路1号
手机: +86 186 8885 3928
电话: +86 020 84891371
传真: +86 20 84891371
邮箱: sales@sanqpower.com
与我们联系
Whatsapp
skype
email
facebook
twitter
linked
2017 @版权所有, 广州盛康动力设备有限公司 备案号：粤ICP备17065077号-2
Designed by 020el
